	<skos:definition  xml:lang="en">Overexcitation limiter function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_OverexcitationLimiterDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE">
	<rdfs:label xml:lang="en">OverexcLimIEEE</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#OverexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">
The over excitation limiter model is intended to represent the significant features of OELs necessary for some large-scale system studies. It is the result of a pragmatic approach to obtain a model that can be widely applied with attainable data from generator owners. An attempt to include all variations in the functionality of OELs and duplicate how they interact with the rest of the excitation systems would likely result in a level of application insufficient for the studies for which they are intended.
Reference: IEEE OEL 421.5-2005, 9. 
	</skos:definition>
	<dy:Package>Package_OverexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE.itfpu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">itfpu</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimIEEE"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">OEL timed field current limiter pickup level (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;TFPU&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE.ifdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ifdmax</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimIEEE"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">OEL instantaneous field current limit (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FDMAX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE.ifdlim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ifdlim</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimIEEE"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">OEL timed field current limit (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FDLIM&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE.hyst">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hyst</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimIEEE"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">OEL pickup/drop-out hysteresis (&lt;i&gt;HYST&lt;/i&gt;).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE.kcd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kcd</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimIEEE"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">OEL cooldown gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CD&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE.kramp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kramp</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimIEEE"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">OEL ramped limit rate (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RAMP&lt;/sub&gt;&lt;/i&gt;).  Unit = PU / s.  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLim2">
	<rdfs:label xml:lang="en">OverexcLim2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#OverexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">
Different from LimIEEEOEL, LimOEL2 has a fixed pickup threshold and reduces the excitation set-point by means of a non-windup integral regulator.
&lt;i&gt;Irated&lt;/i&gt; is the rated machine excitation current (calculated from nameplate conditions: &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;nom&lt;/sub&gt;&lt;/i&gt;, &lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;nom&lt;/sub&gt;&lt;/i&gt;, &lt;i&gt;CosPhi&lt;/i&gt;&lt;i&gt;&lt;sub&gt;nom&lt;/sub&gt;&lt;/i&gt;).
	</skos:definition>
	<dy:Package>Package_OverexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLim2.koi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">koi</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLim2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain Over excitation limiter (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OI&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLim2.voimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">voimax</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLim2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum error signal (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OIMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; OverexcLim2.voimin).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLim2.voimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">voimin</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLim2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum error signal (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OIMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; OverexcLim2.voimax).  Typical value = -9999.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLim2.ifdlim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ifdlim</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLim2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limit value of rated field current (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FDLIM&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1">
	<rdfs:label xml:lang="en">OverexcLimX1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#OverexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">Field voltage over excitation limiter.</skos:definition>
	<dy:Package>Package_OverexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.efdrated">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdrated</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rated field voltage (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RATED&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low voltage point on the inverse time characteristic (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time to trip the exciter at the low voltage point on the inverse time characteristic (&lt;i&gt;TIME&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 120.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Mid voltage point on the inverse time characteristic (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time to trip the exciter at the mid voltage point on the inverse time characteristic (&lt;i&gt;TIME&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 40.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.efd3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd3</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High voltage point on the inverse time characteristic (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time to trip the exciter at the high voltage point on the inverse time characteristic (&lt;i&gt;TIME&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.efddes">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efddes</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Desired field voltage (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DES&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.kmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kmx</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX1.vlow">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vlow</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low voltage limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;LOW&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2">
	<rdfs:label xml:lang="en">OverexcLimX2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#OverexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">Field voltage or current overexcitation limiter designed to protect the generator field of an AC machine with automatic excitation control from overheating due to prolonged overexcitation.</skos:definition>
	<dy:Package>Package_OverexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.m">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">m</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;m&lt;/i&gt;).
true = IFD limiting
false = EFD limiting.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.efdrated">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdrated</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rated field voltage if m = false or rated field current if m = true (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RATED&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low voltage or current point on the inverse time characteristic (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time to trip the exciter at the low voltage or current point on the inverse time characteristic (&lt;i&gt;TIME&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 120.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Mid voltage or current point on the inverse time characteristic (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time to trip the exciter at the mid voltage or current point on the inverse time characteristic (&lt;i&gt;TIME&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 40.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.efd3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd3</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High voltage or current point on the inverse time characteristic (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time to trip the exciter at the high voltage or current point on the inverse time characteristic (&lt;i&gt;TIME&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.efddes">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efddes</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Desired field voltage if &lt;i&gt;m&lt;/i&gt; = false or desired field current if &lt;i&gt;m &lt;/i&gt;= true (&lt;i&gt;EFD&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DES&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.kmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kmx</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,002.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimX2.vlow">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vlow</rdfs:label>
	<rdfs:domain rdf:resource="#OverexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low voltage limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;LOW&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_UnderexcitationLimiterDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">Underexcitation limiters (UELs) act to boost excitation. The UEL typically senses either a combination of voltage and current of the synchronous machine or a combination of real and reactive power. Some UELs utilize a temperature or pressure recalibration feature, in which the UEL characteristic is shifted depending upon the generator cooling gas temperature or pressure. </rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcitationLimiterDynamics">
	<rdfs:label xml:lang="en">UnderexcitationLimiterDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Underexcitation limiter function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_UnderexcitationLimiterDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1">
	<rdfs:label xml:lang="en">UnderexcLimIEEE1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#UnderexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">
Type UEL1 model which has a circular limit boundary when plotted in terms of machine reactive power vs. real power output.
Reference: IEEE UEL1 421.5-2005, 10.1. 
	</skos:definition>
	<dy:Package>Package_UnderexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.kur">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kur</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL radius setting (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UR&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.kuc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kuc</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL centre setting (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UC&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,38.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.kuf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kuf</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL excitation system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UF&lt;/sub&gt;&lt;/i&gt;).  Typical value = 3,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.vurmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vurmax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL maximum limit for radius phasor magnitude (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;URMAX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 5,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.vucmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vucmax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL maximum limit for operating point phasor magnitude (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UCMAX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 5,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.kui">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kui</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UI&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.kul">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kul</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UL&lt;/sub&gt;&lt;/i&gt;).  Typical value = 100.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.vuimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vuimax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL integrator output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UIMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; UnderexcLimIEEE1.vuimin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.vuimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vuimin</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL integrator output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UIMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; UnderexcLimIEEE1.vuimax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.tu1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu1</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.tu2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.tu3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu3</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.tu4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu4</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.vulmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vulmax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ULMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; UnderexcLimIEEE1.vulmin).  Typical value = 18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE1.vulmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vulmin</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ULMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; UnderexcLimIEEE1.vulmax).  Typical value = -18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2">
	<rdfs:label xml:lang="en">UnderexcLimIEEE2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#UnderexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">
Type UEL2 underexcitation limiter which has either a straight-line or multi-segment characteristic when plotted in terms of machine reactive power output vs. real power output.
Reference: IEEE UEL2 421.5-2005, 10.2  (limit characteristic lookup table shown in Figure 10.4 (p 32)).
	</skos:definition>
	<dy:Package>Package_UnderexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tuv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tuv</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UV&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tup">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tup</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Real power filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UP&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tuq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tuq</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reactive power filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UQ&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.kui">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kui</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UI&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.kul">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kul</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UL&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.vuimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vuimax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL integrator output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UIMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; UnderexcLimIEEE2.vuimin).  Typical value = 0,25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.vuimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vuimin</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL integrator output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UIMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; UnderexcLimIEEE2.vuimax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.kuf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kuf</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL excitation system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UF&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.kfb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kfb</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain associated with optional integrator feedback input signal to UEL (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FB&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tul">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tul</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant associated with optional integrator feedback input signal to UEL (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UL&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tu1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu1</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tu2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tu3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu3</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.tu4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tu4</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;U4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.vulmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vulmax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ULMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; UnderexcLimIEEE2.vulmin).  Typical value = 0,25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.vulmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vulmin</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">UEL output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ULMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; UnderexcLimIEEE2.vulmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p0</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;0&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q0</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;0&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,31.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p1</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q1</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,31.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,28.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p3</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q3</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,21.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p4</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q4</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p5</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q5</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p6</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q6</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p7</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;7&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q7</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;7&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p8</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;8&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q8</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;8&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p9</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;9&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q9</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;9&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.p10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p10</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Real power values for endpoints (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;10&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.q10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q10</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power values for endpoints (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;10&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">UEL terminal voltage exponent applied to real power input to UEL limit look-up table (&lt;i&gt;k1&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimIEEE2.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimIEEE2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">UEL terminal voltage exponent applied to reactive power output from UEL limit look-up table (&lt;i&gt;k2&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified">
	<rdfs:label xml:lang="en">UnderexcLim2Simplified</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#UnderexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">Simplified type UEL2 underexcitation limiter.  This model can be derived from UnderexcLimIEEE2.  The limit characteristic (look –up table) is a single straight-line, the same as UnderexcLimIEEE2 (see Figure 10.4 (p 32), IEEE 421.5-2005 Section 10.2).</skos:definition>
	<dy:Package>Package_UnderexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified.q0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q0</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLim2Simplified"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Segment Q initial point (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;0&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,31.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified.q1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">q1</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLim2Simplified"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Segment Q end point (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified.p0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p0</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLim2Simplified"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Segment P initial point (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;0&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified.p1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p1</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLim2Simplified"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Segment P end point (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified.kui">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kui</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLim2Simplified"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain Under excitation limiter (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UI&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified.vuimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vuimin</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLim2Simplified"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum error signal (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UIMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; UnderexcLim2Simplified.vuimax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLim2Simplified.vuimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vuimax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLim2Simplified"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum error signal (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UIMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; UnderexcLim2Simplified.vuimin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX1">
	<rdfs:label xml:lang="en">UnderexcLimX1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#UnderexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Allis-Chalmers minimum excitation limiter.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_UnderexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX1.kf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Differential gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F2&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX1.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Differential time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX1.km">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">km</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum excitation limit gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;M&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX1.tm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tm</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Minimum excitation limit time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;M&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX1.melmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">melmax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum excitation limit value (&lt;i&gt;MELMAX&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX1.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum excitation limit slope (&lt;i&gt;K&lt;/i&gt;) (&amp;gt; 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2">
	<rdfs:label xml:lang="en">UnderexcLimX2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#UnderexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Westinghouse minimum excitation limiter.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_UnderexcitationLimiterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2.kf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Differential gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F2&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Differential time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2.km">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">km</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum excitation limit gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;M&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2.tm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tm</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Minimum excitation limit time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;M&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2.melmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">melmax</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum excitation limit value (&lt;i&gt;MELMAX&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2.qo">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qo</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation centre setting (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;O&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#UnderexcLimX2.r">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">r</rdfs:label>
	<rdfs:domain rdf:resource="#UnderexcLimX2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation radius (&lt;i&gt;R&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_PowerSystemStabilizerDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">The power system stabilizer (PSS) model provides an input (&lt;i&gt;Vs&lt;/i&gt;) to the excitation system model to improve damping of system oscillations.  A variety of input signals can be used depending on the particular design.</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#PowerSystemStabilizerDynamics">
	<rdfs:label xml:lang="en">PowerSystemStabilizerDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Power system stabilizer function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A">
	<rdfs:label xml:lang="en">PssIEEE1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type PSS1A power system stabilizer model. PSS1A is the generalized form of a PSS with a single input signal. 
Reference: IEEE 1A 421.5-2005, 8.1. 
	</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.inputSignalType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignalType</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal (rotorAngularFrequencyDeviation, generatorElectricalPower, or busFrequencyDeviation).  Typical value = rotorAngularFrequencyDeviation.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.a1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PSS signal conditioning frequency filter constant (&lt;i&gt;A1&lt;/i&gt;).  Typical value = 0,061.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.a2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PSS signal conditioning frequency filter constant (&lt;i&gt;A2&lt;/i&gt;).  Typical value = 0,0017.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Transducer time constant (&lt;i&gt;T6&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer gain (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum stabilizer output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; PssIEEE1A.vrmin).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum stabilizer output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; PssIEEE1A.vrmax).  Typical value = -0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B">
	<rdfs:label xml:lang="en">PssIEEE2B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type PSS2B power system stabilizer model. This stabilizer model is designed to represent a variety of dual-input stabilizers, which normally use combinations of power and speed or frequency to derive the stabilizing signal.
Reference: IEEE 2B 421.5-2005, 8.2.
	</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.inputSignal1Type">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal1Type</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal #1 (rotorAngularFrequencyDeviation, busFrequencyDeviation).  Typical value = rotorAngularFrequencyDeviation.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.inputSignal2Type">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal2Type</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal #2 (generatorElectricalPower).  Typical value = generatorElectricalPower.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.vsi1max">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi1max</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #1 maximum limit (&lt;i&gt;Vsi1max&lt;/i&gt;) (&amp;gt; PssIEEE2B.vsi1min).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.vsi1min">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi1min</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #1 minimum limit (&lt;i&gt;Vsi1min&lt;/i&gt;) (&amp;lt; PssIEEE2B.vsi1max).  Typical value = -2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.tw1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">First washout on signal #1 (&lt;i&gt;Tw1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.tw2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Second washout on signal #1 (&lt;i&gt;Tw2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.vsi2max">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi2max</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #2 maximum limit (&lt;i&gt;Vsi2max&lt;/i&gt;) (&amp;gt; PssIEEE2B.vsi2min).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.vsi2min">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi2min</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #2 minimum limit (&lt;i&gt;Vsi2min&lt;/i&gt;) (&amp;lt; PssIEEE2B.vsi2max).  Typical value = -2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.tw3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">First washout on signal #2 (&lt;i&gt;Tw3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.tw4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw4</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Second washout on signal #2 (&lt;i&gt;Tw4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant on signal #1 (&lt;i&gt;T6&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t7</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant on signal #2 (&lt;i&gt;T7&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t8</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead of ramp tracking filter (&lt;i&gt;T8&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t9</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag of ramp tracking filter (&lt;i&gt;T9&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t10</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T10&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.t11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t11</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T11&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.ks1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer gain (&lt;i&gt;Ks1&lt;/i&gt;).  Typical value = 12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.ks2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain on signal #2 (&lt;i&gt;Ks2&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.ks3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain on signal #2 input before ramp-tracking filter (&lt;i&gt;Ks3&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.n">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">n</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">Order of ramp tracking filter (&lt;i&gt;N&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.m">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">m</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">Denominator order of ramp tracking filter (&lt;i&gt;M&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.vstmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output maximum limit (&lt;i&gt;Vstmax&lt;/i&gt;) (&amp;gt; PssIEEE2B.vstmin).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE2B.vstmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output minimum limit (&lt;i&gt;Vstmin&lt;/i&gt;) (&amp;lt; PssIEEE2B.vstmax).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B">
	<rdfs:label xml:lang="en">PssIEEE3B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type PSS3B power system stabilizer model. The PSS model PSS3B has dual inputs of electrical power and rotor angular frequency deviation. The signals are used to derive an equivalent mechanical power signal.
This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.
Reference: IEEE 3B 421.5-2005, 8.3. 


	</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Transducer time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,012.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Transducer time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,012.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.tw1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Tw1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.tw2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Tw2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.tw3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Tw3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.ks1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain on signal # 1 (&lt;i&gt;Ks1&lt;/i&gt;).  Typical value = -0,602.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.ks2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain on signal # 2 (&lt;i&gt;Ks2&lt;/i&gt;).  Typical value = 30,12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A1&lt;/i&gt;).  Typical value = 0,359.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A2&lt;/i&gt;).  Typical value = 0,586.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A3&lt;/i&gt;).  Typical value = 0,429.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a4</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A4&lt;/i&gt;).  Typical value = 0,564.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a5</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A5&lt;/i&gt;).  Typical value = 0,001.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a6</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a7</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A7&lt;/i&gt;).  Typical value = 0,031.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.a8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a8</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A8&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.vstmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output maximum limit (&lt;i&gt;Vstmax&lt;/i&gt;) (&amp;gt; PssIEEE3B.vstmin).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE3B.vstmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE3B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output minimum limit (&lt;i&gt;Vstmin&lt;/i&gt;) (&amp;lt; PssIEEE3B.vstmax).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B">
	<rdfs:label xml:lang="en">PssIEEE4B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type PSS4B power system stabilizer. The PSS4B model represents a structure based on multiple working frequency bands. Three separate bands, respectively dedicated to the low-, intermediate- and high-frequency modes of oscillations, are used in this delta omega (speed input) PSS.
There is an error in the in IEEE 421.5-2005 PSS4B model: the &lt;i&gt;Pe&lt;/i&gt; input should read –&lt;i&gt;Pe&lt;/i&gt;. This implies that the input &lt;i&gt;Pe&lt;/i&gt; needs to be multiplied by -1.
Reference: IEEE 4B 421.5-2005, 8.4. 
Parameter details:
This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.

	</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.bwh1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bwh1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 1 (high-frequency band): three dB bandwidth (&lt;i&gt;B&lt;/i&gt;&lt;i&gt;&lt;sub&gt;wi&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.bwh2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bwh2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 2 (high-frequency band): three dB bandwidth (&lt;i&gt;B&lt;/i&gt;&lt;i&gt;&lt;sub&gt;wi&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.bwl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bwl1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 1 (low-frequency band): three dB bandwidth (&lt;i&gt;B&lt;/i&gt;&lt;i&gt;&lt;sub&gt;wi&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.bwl2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bwl2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 2 (low-frequency band): three dB bandwidth (&lt;i&gt;B&lt;/i&gt;&lt;i&gt;&lt;sub&gt;wi&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High band gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H&lt;/sub&gt;&lt;/i&gt;).  Typical value = 120.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kh1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High band differential filter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 66.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kh11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh11</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High band first lead-lag blocks coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H11&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kh17">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh17</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High band first lead-lag blocks coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H17&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kh2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High band differential filter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 66.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate band gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I&lt;/sub&gt;&lt;/i&gt;).  Typical value = 30.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ki1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate band differential filter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 66.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ki11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki11</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate band first lead-lag blocks coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I11&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ki17">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki17</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate band first lead-lag blocks coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I17&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ki2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate band differential filter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 66.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low band gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L&lt;/sub&gt;&lt;/i&gt;).  Typical value = 7.5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low band differential filter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 66.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kl11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl11</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low band first lead-lag blocks coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L11&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kl17">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl17</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low band first lead-lag blocks coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L17&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.kl2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low band differential filter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 66.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.omeganh1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">omeganh1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 1 (high-frequency band): filter frequency (&lt;i&gt;omega&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ni&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.omeganh2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">omeganh2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 2 (high-frequency band): filter frequency (&lt;i&gt;omega&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ni&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.omeganl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">omeganl1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 1 (low-frequency band): filter frequency (&lt;i&gt;omega&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ni&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.omeganl2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">omeganl2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Notch filter 2 (low-frequency band): filter frequency (&lt;i&gt;omega&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ni&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01513.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th10</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H10&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th11</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H11&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th12">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th12</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H12&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01816.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th4</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th5</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th6</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th7</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H7&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01816.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th8</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H8&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02179.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.th9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th9</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H9&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,173.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti10</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I10&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti11</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I11&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti12">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti12</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I12&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti4</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti5</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti6</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti7</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I7&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti8</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I8&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2491.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.ti9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti9</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intermediate band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I9&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl1</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,73.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl10</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L10&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl11</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L11&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl12">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl12</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L12&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl2</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2,075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl3</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl4</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl5</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl6</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl7</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L7&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2,075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl8</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L8&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2,491.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.tl9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl9</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low band time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L9&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vhmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vhmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High band output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Hmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; PssIEEE4B.vhmin).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vhmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vhmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High band output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Hmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; PssIEEE4B.vhmax).  Typical value = -0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate band output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Imax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; PssIEEE4B.vimin).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate band output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Imin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; PssIEEE4B.vimax).  Typical value = -0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vlmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vlmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low band output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Lmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; PssIEEE4B.vlmin).  Typical value = 0,075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vlmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vlmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low band output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Lmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; PssIEEE4B.vlmax).  Typical value = -0,075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vstmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PSS output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;STmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; PssIEEE4B.vstmin).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssIEEE4B.vstmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssIEEE4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PSS output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;STmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; PssIEEE4B.vstmax).  Typical value = -0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1">
	<rdfs:label xml:lang="en">Pss1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Italian PSS with three inputs (speed, frequency, power).</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.komega">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">komega</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Shaft speed power input gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;omega&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Frequency power input gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.kpe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpe</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Electric power input gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PE&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum power PSS enabling (&lt;i&gt;Pmin&lt;/i&gt;).  Typical value = 0,25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">PSS gain (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.vsmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmn</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.vsmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmx</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.tpe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpe</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Electric power filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PE&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.t7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t7</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">
Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;7&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). If = 0, both blocks are bypassed.  Typical value = 0.

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.t8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t8</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;8&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.t9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t9</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;9&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  If = 0, both blocks are bypassed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.t10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t10</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;10&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1.vadat">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vadat</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;Signal selector (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ADAT&lt;/sub&gt;&lt;/i&gt;).&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;true = closed (generator power is greater than &lt;i&gt;Pmin&lt;/i&gt;)&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;false = open (&lt;i&gt;Pe&lt;/i&gt; is smaller than &lt;i&gt;Pmin&lt;/i&gt;).&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;Typical value = true.&lt;/font&gt;
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A">
	<rdfs:label xml:lang="en">Pss1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Single input power system stabilizer. It is a modified version in order to allow representation of various vendors&apos; implementations on PSS type 1A.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.inputSignalType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignalType</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Transducer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;s&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum stabilizer output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; Pss1A.vrmin). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum stabilizer output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; Pss1A.vrmax). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.vcu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcu</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer input cutoff threshold (&lt;i&gt;Vcu&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.vcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcl</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer input cutoff threshold (&lt;i&gt;Vcl&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a3</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a4</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a5</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a6</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a7</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;7&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.a8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a8</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Notch filter parameter (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;8&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector (&lt;i&gt;Kd&lt;/i&gt;). 
true = e&lt;sup&gt;-sTdelay&lt;/sup&gt; used
false = e&lt;sup&gt;-sTdelay&lt;/sup&gt; not used.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss1A.tdelay">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdelay</rdfs:label>
	<rdfs:domain rdf:resource="#Pss1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tdelay&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B">
	<rdfs:label xml:lang="en">Pss2B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE PSS2B.  Extra lead/lag (or rate) block added at end (up to 4 lead/lags total).</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.vsi1max">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi1max</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #1 maximum limit (&lt;i&gt;Vsi1max&lt;/i&gt;) (&amp;gt; Pss2B.vsi1min).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.vsi1min">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi1min</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #1 minimum limit (&lt;i&gt;Vsi1min&lt;/i&gt;) (&amp;lt; Pss2B.vsi1max).  Typical value = -2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.tw1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">First washout on signal #1 (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;w1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.tw2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Second washout on signal #1 (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;w2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.vsi2max">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi2max</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #2 maximum limit (&lt;i&gt;Vsi2max&lt;/i&gt;) (&amp;gt; Pss2B.vsi2min).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.vsi2min">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsi2min</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal #2 minimum limit (&lt;i&gt;Vsi2min&lt;/i&gt;) (&amp;lt; Pss2B.vsi2max).  Typical value = -2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.tw3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw3</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">First washout on signal #2 (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;w3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.tw4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw4</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Second washout on signal #2 (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;w4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant on signal #1 (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t7</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant on signal #2 (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;7&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t8</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead of ramp tracking filter (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;8&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t9</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag of ramp tracking filter (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;9&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t10</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;10&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.t11">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t11</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;11&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.ks1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer gain (&lt;i&gt;Ks1&lt;/i&gt;).  Typical value = 12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.ks2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain on signal #2 (&lt;i&gt;Ks2&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.ks3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks3</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain on signal #2 input before ramp-tracking filter (&lt;i&gt;Ks3&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.ks4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks4</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain on signal #2 input after ramp-tracking filter (&lt;i&gt;Ks4&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.n">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">n</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">Order of ramp tracking filter (&lt;i&gt;n&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.m">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">m</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">Denominator order of ramp tracking filter (&lt;i&gt;m&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.vstmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmax</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output maximum limit (&lt;i&gt;Vstmax&lt;/i&gt;) (&amp;gt; Pss2B.vstmin).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.vstmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vstmin</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output minimum limit (&lt;i&gt;Vstmin&lt;/i&gt;) (&amp;lt; Pss2B.vstmax).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Numerator constant (&lt;i&gt;a&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;a&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2B.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;b&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST">
	<rdfs:label xml:lang="en">Pss2ST</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">PTI microprocessor-based stabilizer type 1.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.inputSignal1Type">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal1Type</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal #1 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative - shall be different than Pss2ST.inputSignal2Type).  Typical value = rotorAngularFrequencyDeviation.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.inputSignal2Type">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal2Type</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal #2 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative - shall be different than Pss2ST.inputSignal1Type).  Typical value = busVoltageDerivative.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t7</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;7&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t8</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;8&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t9</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;9&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.t10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t10</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;10&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.lsmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lsmax</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;L&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; Pss2ST.lsmin). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.lsmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lsmin</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;L&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; Pss2ST.lsmax). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.vcu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcu</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Cutoff limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CU&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss2ST.vcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcl</rdfs:label>
	<rdfs:domain rdf:resource="#Pss2ST"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Cutoff limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CL&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5">
	<rdfs:label xml:lang="en">Pss5</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Detailed Italian PSS.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.kpe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpe</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Electric power input gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PE&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Frequency/shaft speed input gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.isfreq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">isfreq</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector for frequency/shaft speed input (&lt;i&gt;isFreq&lt;/i&gt;).
true = speed (same meaning as InputSignaKind.rotorSpeed)
false = frequency (same meaning as InputSignalKind.busFrequency).
Typical value = true (same meaning as InputSignalKind.rotorSpeed).
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.kpss">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpss</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">PSS gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PSS&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.ctw2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ctw2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector for second washout enabling (&lt;i&gt;C&lt;/i&gt;&lt;i&gt;&lt;sub&gt;TW2&lt;/sub&gt;&lt;/i&gt;).
true = second washout filter is bypassed
false = second washout filter in use.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.tw1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">First washout (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;W1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.tw2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Second washout (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;W2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.tl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl1</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.tl2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl2</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">
Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  If = 0, both blocks are bypassed.  Typical value = 0.

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.tl3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl3</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.tl4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl4</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (T&lt;sub&gt;L4&lt;/sub&gt;) (&amp;gt;= 0).  If = 0, both blocks are bypassed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.vsmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmn</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.vsmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmx</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.tpe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpe</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Electric power filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PE&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum power PSS enabling (&lt;i&gt;Pmin&lt;/i&gt;).  Typical value = 0,25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.deadband">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">deadband</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output deadband (&lt;i&gt;DEADBAND&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#Pss5.vadat">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vadat</rdfs:label>
	<rdfs:domain rdf:resource="#Pss5"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;Signal selector (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;adAtt&lt;/sub&gt;&lt;/i&gt;).&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;true = closed (generator power is greater than &lt;i&gt;Pmin&lt;/i&gt;)&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;false = open (&lt;i&gt;Pe&lt;/i&gt; is smaller than &lt;i&gt;Pmin&lt;/i&gt;).&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;Typical value = true.&lt;/font&gt;
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2">
	<rdfs:label xml:lang="en">PssELIN2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Power system stabilizer typically associated with ExcELIN2 (though PssIEEE2B or Pss2B can also be used).</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ts1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts1</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ts1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ts2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts2</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ts2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ts3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts3</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ts3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ts4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts4</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ts4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ts5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts5</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ts5&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ts6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts6</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ts6&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ks1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks1</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Ks1&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ks2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks2</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Ks2&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.ppss">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ppss</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient (&lt;i&gt;p_PSS&lt;/i&gt;) (&amp;gt;= 0 and &amp;lt;= 4).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.apss">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">apss</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient (&lt;i&gt;a_PSS&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssELIN2.psslim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">psslim</rdfs:label>
	<rdfs:domain rdf:resource="#PssELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PSS limiter (&lt;i&gt;psslim&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1">
	<rdfs:label xml:lang="en">PssPTIST1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">PTI microprocessor-based stabilizer type 1.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.m">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">m</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;M&lt;/i&gt;).  &lt;i&gt;M &lt;/i&gt;= 2 x &lt;i&gt;H&lt;/i&gt;.  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;).  Typical value = 9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.dtf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dtf</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time step frequency calculation (&lt;i&gt;deltatf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.dtc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dtc</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time step related to activation of controls (&lt;i&gt;deltatc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST1.dtp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dtp</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time step active power calculation (&lt;i&gt;deltatp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,0125.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3">
	<rdfs:label xml:lang="en">PssPTIST3</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">PTI microprocessor-based stabilizer type 3.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.m">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">m</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;M&lt;/i&gt;).  &lt;i&gt;M&lt;/i&gt; = 2 x &lt;i&gt;H&lt;/i&gt;.  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;).  Typical value = 9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.dtf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dtf</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time step frequency calculation (&lt;i&gt;deltatf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,025 (0,03 for 50 Hz).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.dtc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dtc</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time step related to activation of controls (&lt;i&gt;deltatc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,025 (0,03 for 50 Hz).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.dtp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dtp</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time step active power calculation (&lt;i&gt;deltatp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,0125  (0,015 for 50 Hz).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T6&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.a0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a0</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;A0&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.a1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a1</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;Al&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.a2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a2</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;A2&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.b0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b0</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;B0&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.b1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b1</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;B1&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.b2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b2</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;B2&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.a3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a3</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;A3&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.a4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a4</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;A4&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.a5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a5</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;A5&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.b3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b3</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;B3&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.b4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b4</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;B4&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.b5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b5</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Filter coefficient (&lt;i&gt;B5&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.athres">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">athres</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Threshold value above which output averaging will be bypassed (&lt;i&gt;Athres&lt;/i&gt;).  Typical value = 0,005.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.dl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dl</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;Dl&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.al">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">al</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;Al&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.lthres">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lthres</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Threshold value (&lt;i&gt;Lthres&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;Pmin&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.isw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">isw</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Digital/analogue output switch (&lt;i&gt;Isw&lt;/i&gt;).
true = produce analogue output
false = convert to digital output, using tap selection table. 
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.nav">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">nav</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Number of control outputs to average (&lt;i&gt;NAV&lt;/i&gt;) (1 &amp;lt;=  &lt;i&gt;NAV&lt;/i&gt; &amp;lt;= 16).  Typical value = 4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.ncl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ncl</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Number of counts at limit to active limit function (&lt;i&gt;NCL&lt;/i&gt;) (&amp;gt; 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssPTIST3.ncr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ncr</rdfs:label>
	<rdfs:domain rdf:resource="#PssPTIST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Number of counts until reset after limit function is triggered (&lt;i&gt;NCR&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB">
	<rdfs:label xml:lang="en">PssRQB</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Power system stabilizer type RQB. This power system stabilizer is intended to be used together with excitation system type ExcRQB, which is primarily used in nuclear or thermal generating units.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.ki2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki2</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Speed input gain (&lt;i&gt;Ki2&lt;/i&gt;). Typical value = 3,43.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.ki3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki3</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Electrical power input gain (&lt;i&gt;Ki3&lt;/i&gt;). Typical value = -11,45.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.ki4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki4</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Mechanical power input gain (&lt;i&gt;Ki4&lt;/i&gt;). Typical value = 11,86.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.t4m">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4m</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input time constant (&lt;i&gt;T4M&lt;/i&gt;) (&amp;gt;= 0). Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.tomd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tomd</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Speed delay (&lt;i&gt;TOMD&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.tomsl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tomsl</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Speed time constant (&lt;i&gt;TOMSL&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,04.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.t4mom">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4mom</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Speed time constant (&lt;i&gt;T4MOM&lt;/i&gt;) (&amp;gt;= 0). Typical value = 1,27.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.sibv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">sibv</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Speed deadband (&lt;i&gt;SIBV&lt;/i&gt;). Typical value = 0,006.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.kdpm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdpm</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Lead lag gain (&lt;i&gt;KDPM&lt;/i&gt;). Typical value = 0,185.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssRQB.t4f">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4f</rdfs:label>
	<rdfs:domain rdf:resource="#PssRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead lag time constant (&lt;i&gt;T4F&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,045.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4">
	<rdfs:label xml:lang="en">PssSB4</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Power sensitive stabilizer model.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.kx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kx</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Kx&lt;/i&gt;).  Typical value = 2,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.tx2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tx2</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tx2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,37.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.tx1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tx1</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reset time constant (&lt;i&gt;Tx1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,035.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,37.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,035.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,0169.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.vsmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;Vsmax&lt;/i&gt;) (&amp;gt; PssSB4.vsmin).  Typical value = 0,062.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSB4.vsmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssSB4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;Vsmin&lt;/i&gt;) (&amp;lt; PssSB4.vsmax).  Typical value = -0,062.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH">
	<rdfs:label xml:lang="en">PssSH</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">
Siemens&lt;sup&gt;TM&lt;/sup&gt; “H infinity” power system stabilizer with generator electrical power input.
[Footnote: Siemens &quot;H infinity&quot; power system stabilizers are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] 

	</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Main gain (&lt;i&gt;K&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.k0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k0</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain 0 (&lt;i&gt;K0&lt;/i&gt;).  Typical value = 0,012.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain 1 (&lt;i&gt;K1&lt;/i&gt;).  Typical value = 0,488.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain 2 (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 0,064.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain 3 (&lt;i&gt;K3&lt;/i&gt;).  Typical value = 0,224.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.k4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k4</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain 4 (&lt;i&gt;K4&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;d&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant 1 (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,076.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant 2 (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,086.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant 3 (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt; 0).   Typical value = 1,068.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant 4 (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,913.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.vsmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Output maximum limit (&lt;i&gt;Vsmax&lt;/i&gt;) (&amp;gt; PssSH.vsmin).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSH.vsmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssSH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Output minimum limit (&lt;i&gt;Vsmin&lt;/i&gt;) (&amp;lt; PssSH.vsmax).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK">
	<rdfs:label xml:lang="en">PssSK</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Slovakian PSS with three inputs.</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain &lt;i&gt;P&lt;/i&gt; (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain &lt;i&gt;f&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt; &lt;/i&gt;(&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain &lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;f&lt;/sub&gt;&lt;/i&gt;&lt;i&gt; &lt;/i&gt;(&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Denominator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0,005).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0,005).  Typical value = 0,35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Denominator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0,005).  Typical value = 0,22.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0,005).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Denominator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0,005).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0,005).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.vsmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; PssSK.vsmin).  Typical value = 0,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSK.vsmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; PssSK.vsmax).  Typical value = -0.4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A">
	<rdfs:label xml:lang="en">PssSTAB2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">
Power system stabilizer part of an ABB excitation system.
[Footnote: ABB excitation systems are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]

	</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K3&lt;/i&gt;).  Typical value = 0,25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.k4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k4</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K4&lt;/i&gt;).  Typical value = 0,075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.k5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k5</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K5&lt;/i&gt;).  Typical value = 2,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T2&lt;/i&gt;).  Typical value = 4,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T3&lt;/i&gt;).  Typical value = 2,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T5&lt;/i&gt;).  Typical value = 4,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssSTAB2A.hlim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hlim</rdfs:label>
	<rdfs:domain rdf:resource="#PssSTAB2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer output limiter (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;LIM&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC">
	<rdfs:label xml:lang="en">PssWECC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PowerSystemStabilizerDynamics"/>
	<skos:definition  xml:lang="en">Dual input power system stabilizer, based on IEEE type 2, with modified output limiter defined by WECC (Western Electricity Coordinating Council, USA).</skos:definition>
	<dy:Package>Package_PowerSystemStabilizerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.inputSignal1Type">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal1Type</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal #1 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative - shall be different than PssWECC.inputSignal2Type).  Typical value = rotorAngularFrequencyDeviation.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.inputSignal2Type">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal2Type</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#InputSignalKind" />
	<skos:definition  xml:lang="en">Type of input signal #2 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, busVoltageDerivative - shall be different than PssWECC.inputSignal1Type).  Typical value = busVoltageDerivative.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal 1 gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,13. </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input signal 1 transducer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,037.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal 2 gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input signal 2 transducer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Stabilizer washout time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 9,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Stabilizer washout time lag constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 9,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t7</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;7&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t8</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;8&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t10</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;10&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.t9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t9</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;9&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.vsmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmax</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Maximum output signal (&lt;i&gt;Vsmax&lt;/i&gt;) (&amp;gt; PssWECC.vsmin). Typical value = 0,05.

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.vsmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmin</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum output signal (&lt;i&gt;Vsmin&lt;/i&gt;) (&amp;lt; PssWECC.vsmax).  Typical value = -0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.vcu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcu</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum value for voltage compensator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CU&lt;/sub&gt;&lt;/i&gt;). Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PssWECC.vcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcl</rdfs:label>
	<rdfs:domain rdf:resource="#PssWECC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum value for voltage compensator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CL&lt;/sub&gt;&lt;/i&gt;). Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_DiscontinuousExcitationControlDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
In certain system configurations, continuous excitation control with terminal voltage and power system stabilizing regulator input signals does not ensure that the potential of the excitation system for improving system stability is fully exploited. For these situations, discontinuous excitation control signals can be employed to enhance stability following large transient disturbances.
&lt;font color=&quot;#0f0f0f&quot;&gt;For additional information please refer to IEEE 421.5-2005, 12.&lt;/font&gt;
	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#DiscontinuousExcitationControlDynamics">
	<rdfs:label xml:lang="en">DiscontinuousExcitationControlDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Discontinuous excitation control function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model&lt;/font&gt;.</skos:definition>
	<dy:Package>Package_DiscontinuousExcitationControlDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A">
	<rdfs:label xml:lang="en">DiscExcContIEEEDEC1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DiscontinuousExcitationControlDynamics"/>
	<skos:definition  xml:lang="en">
IEEE type DEC1A discontinuous excitation control model that boosts generator excitation to a level higher than that demanded by the voltage regulator and stabilizer immediately following a system fault.
Reference: IEEE 421.5-2005, 12.2. 
	</skos:definition>
	<dy:Package>Package_DiscontinuousExcitationControlDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vtlmt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtlmt</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;TLMT&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vomax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vomax</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; DiscExcContIEEEDEC1A.vomin).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vomin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vomin</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; DiscExcContIEEEDEC1A.vomax).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.ketl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ketl</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Terminal voltage limiter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ETL&lt;/sub&gt;&lt;/i&gt;).  Typical value = 47.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vtc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtc</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Terminal voltage level reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;TC&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.val">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">val</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Regulator voltage reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AL&lt;/sub&gt;&lt;/i&gt;).  Typical value = 5,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.esc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">esc</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Speed change reference (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SC&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,0015.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.kan">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kan</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Discontinuous controller gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AN&lt;/sub&gt;&lt;/i&gt;).  Typical value = 400.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.tan">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tan</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Discontinuous controller time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AN&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.tw5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw5</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">DEC washout time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;W&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt;5&lt;/sub&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vsmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmax</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMAX&lt;/sub&gt;&lt;/i&gt;)(&amp;gt; DiscExcContIEEEDEC1A.vsmin).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vsmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vsmin</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;SMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; DiscExcContIEEEDEC1A.vsmax).  Typical value = -0,066.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.tl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl1</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt;1&lt;/sub&gt;) (&amp;gt;= 0).  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.tl2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tl2</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt;2&lt;/sub&gt;) (&amp;gt;= 0).  Typical value = 1,25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vtm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtm</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage limits (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;TM&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,13.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vtn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtn</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage limits (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;TN&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC1A.vanmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vanmax</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter for Van (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ANMAX&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC2A">
	<rdfs:label xml:lang="en">DiscExcContIEEEDEC2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DiscontinuousExcitationControlDynamics"/>
	<skos:definition  xml:lang="en">
IEEE type DEC2A model for discontinuous excitation control. This system provides transient excitation boosting via an open-loop control as initiated by a trigger signal generated remotely.
Reference: IEEE 421.5-2005 12.3. 
	</skos:definition>
	<dy:Package>Package_DiscontinuousExcitationControlDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC2A.vk">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vk</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Discontinuous controller input reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;K&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC2A.td1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td1</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Discontinuous controller time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC2A.td2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td2</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Discontinuous controller washout time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC2A.vdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vdmin</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; DiscExcContIEEEDEC2A.vdmax). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC2A.vdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vdmax</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; DiscExcContIEEEDEC2A.vdmin). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC3A">
	<rdfs:label xml:lang="en">DiscExcContIEEEDEC3A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DiscontinuousExcitationControlDynamics"/>
	<skos:definition  xml:lang="en">
IEEE type DEC3A model. In some systems, the stabilizer output is disconnected from the regulator immediately following a severe fault to prevent the stabilizer from competing with action of voltage regulator during the first swing.
Reference: IEEE 421.5-2005 12.4. 
	</skos:definition>
	<dy:Package>Package_DiscontinuousExcitationControlDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC3A.vtmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtmin</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Terminal undervoltage comparison level (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;TMIN&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#DiscExcContIEEEDEC3A.tdr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdr</rdfs:label>
	<rdfs:domain rdf:resource="#DiscExcContIEEEDEC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reset time delay (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_PFVArControllerType1Dynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;Excitation systems for synchronous machines are sometimes supplied with an optional means of automatically adjusting generator output reactive power (VAr) or power factor (PF) to a user-specified value. This can be accomplished with either a reactive power or power factor controller or regulator.  A reactive power or power factor controller is defined as a PF/VAr controller in IEEE 421.1 as “a control function that acts through the reference adjuster to modify the voltage regulator set point to maintain the synchronous machine steady-state power factor or reactive power at a predetermined value.” &lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;For additional information please refer to IEEE 421.5-2005, 11.&lt;/font&gt;
	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#PFVArControllerType1Dynamics">
	<rdfs:label xml:lang="en">PFVArControllerType1Dynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Power factor or VAr controller type 1 function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_PFVArControllerType1Dynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about = "#VoltageAdjusterDynamics.PFVArControllerType1Dynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">PFVArControllerType1Dynamics</rdfs:label>
	<skos:definition  xml:lang="en">Power factor or VAr controller type 1 model with which this voltage adjuster is associated.</skos:definition>
	<rdfs:domain rdf:resource="#VoltageAdjusterDynamics"/>
	<rdfs:range rdf:resource="#PFVArControllerType1Dynamics"/>
	<owl:inverseOf rdf:resource="#PFVArControllerType1Dynamics.VoltageAdjusterDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#PFVArControllerType1Dynamics.VoltageAdjusterDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">VoltageAdjusterDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Voltage adjuster model associated with this power factor or VAr controller type 1 model.</skos:definition>
	<rdfs:domain rdf:resource="#PFVArControllerType1Dynamics"/>
	<rdfs:range rdf:resource="#VoltageAdjusterDynamics"/>
	<owl:inverseOf rdf:resource="#VoltageAdjusterDynamics.PFVArControllerType1Dynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#PFVArType1IEEEPFController">
	<rdfs:label xml:lang="en">PFVArType1IEEEPFController</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PFVArControllerType1Dynamics"/>
	<skos:definition  xml:lang="en">
IEEE PF controller type 1 which operates by moving the voltage reference directly.
Reference: IEEE 421.5-2005, 11.2. 
	</skos:definition>
	<dy:Package>Package_PFVArControllerType1Dynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.ovex">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ovex</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Overexcitation Flag (&lt;i&gt;OVEX&lt;/i&gt;)
true = overexcited
false = underexcited.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.tpfc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpfc</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">PF controller time delay (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PFC&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.vitmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vitmin</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum machine terminal current needed to enable pf/var controller (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ITMIN&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.vpf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpf</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Synchronous machine power factor (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PF&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.vpfcbw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpfcbw</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">PF controller deadband (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PFC_BW&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.vpfref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpfref</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PF controller reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PFREF&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.vvtmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vvtmax</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum machine terminal voltage needed for pf/var controller to be enabled (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VTMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; PFVArType1IEEEPFController.vvtmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEPFController.vvtmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vvtmin</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum machine terminal voltage needed to enable pf/var controller (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VTMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; PFVArType1IEEEPFController.vvtmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEVArController">
	<rdfs:label xml:lang="en">PFVArType1IEEEVArController</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PFVArControllerType1Dynamics"/>
	<skos:definition  xml:lang="en">
IEEE VAR controller type 1 which operates by moving the voltage reference directly.
Reference: IEEE 421.5-2005, 11.3.
	</skos:definition>
	<dy:Package>Package_PFVArControllerType1Dynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEVArController.tvarc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tvarc</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEVArController"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Var controller time delay (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VARC&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEVArController.vvar">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vvar</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Synchronous machine power factor (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VAR&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEVArController.vvarcbw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vvarcbw</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEVArController"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Var controller deadband (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VARC_BW&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEVArController.vvarref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vvarref</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Var controller reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VARREF&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEVArController.vvtmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vvtmax</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum machine terminal voltage needed for pf/VAr controller to be enabled (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VTMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; PFVArType1IEEEVArController.vvtmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType1IEEEVArController.vvtmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vvtmin</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType1IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum machine terminal voltage needed to enable pf/var controller (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VTMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; PFVArType1IEEEVArController.vvtmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_VoltageAdjusterDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;A voltage adjuster is a reference adjuster that uses inputs from a reactive power or power factor controller to modify the voltage regulator set point to maintain the synchronous machine steady-state power factor or reactive power at a predetermined value. &lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;For additional information please refer to IEEE 421.5-2005, 11.&lt;/font&gt;
	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#VoltageAdjusterDynamics">
	<rdfs:label xml:lang="en">VoltageAdjusterDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Voltage adjuster function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_VoltageAdjusterDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#VAdjIEEE">
	<rdfs:label xml:lang="en">VAdjIEEE</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#VoltageAdjusterDynamics"/>
	<skos:definition  xml:lang="en">
IEEE voltage adjuster which is used to represent the voltage adjuster in either a power factor or VAr control system.
Reference: IEEE 421.5-2005, 11.1.
	</skos:definition>
	<dy:Package>Package_VoltageAdjusterDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#VAdjIEEE.vadjf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vadjf</rdfs:label>
	<rdfs:domain rdf:resource="#VAdjIEEE"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Set high to provide a continuous raise or lower (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ADJF&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VAdjIEEE.adjslew">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">adjslew</rdfs:label>
	<rdfs:domain rdf:resource="#VAdjIEEE"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Rate at which output of adjuster changes (&lt;i&gt;ADJ_SLEW&lt;/i&gt;).  Unit = s / PU.  Typical value = 300.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VAdjIEEE.vadjmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vadjmax</rdfs:label>
	<rdfs:domain rdf:resource="#VAdjIEEE"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum output of the adjuster (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ADJMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; VAdjIEEE.vadjmin).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VAdjIEEE.vadjmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vadjmin</rdfs:label>
	<rdfs:domain rdf:resource="#VAdjIEEE"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum output of the adjuster (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ADJMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; VAdjIEEE.vadjmax).  Typical value = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VAdjIEEE.taon">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">taon</rdfs:label>
	<rdfs:domain rdf:resource="#VAdjIEEE"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time that adjuster pulses are on (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AON&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VAdjIEEE.taoff">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">taoff</rdfs:label>
	<rdfs:domain rdf:resource="#VAdjIEEE"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time that adjuster pulses are off (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AOFF&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_PFVArControllerType2Dynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;A var/pf regulator is defined as “a synchronous machine regulator that functions to maintain the power factor or reactive component of power at a predetermined value.”  &lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;For additional information please refer to IEEE 421.5-2005, 11.&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;
&lt;/font&gt;
	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#PFVArControllerType2Dynamics">
	<rdfs:label xml:lang="en">PFVArControllerType2Dynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Power factor or VAr controller type 2 function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_PFVArControllerType2Dynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController">
	<rdfs:label xml:lang="en">PFVArType2IEEEPFController</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PFVArControllerType2Dynamics"/>
	<skos:definition  xml:lang="en">
IEEE PF controller type 2 which is a summing point type controller making up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller. The voltage regulator forms the inner loop and is implemented as a fast controller.
Reference: IEEE 421.5-2005, 11.4. 
	</skos:definition>
	<dy:Package>Package_PFVArControllerType2Dynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController.pfref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pfref</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Power factor reference (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FREF&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController.vref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vref</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;REF&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController.vclmt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vclmt</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum output of the pf controller (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CLMT&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain of the pf controller (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEPFController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain of the pf controller (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController.vs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vs</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEPFController"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Generator sensing voltage (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;S&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEPFController.exlon">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exlon</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEPFController"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Overexcitation or under excitation flag (&lt;i&gt;EXLON&lt;/i&gt;)
true = 1 (not in the overexcitation or underexcitation state, integral action is active)
false = 0 (in the overexcitation or underexcitation state, so integral action is disabled to allow the limiter to play its role).
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController">
	<rdfs:label xml:lang="en">PFVArType2IEEEVArController</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PFVArControllerType2Dynamics"/>
	<skos:definition  xml:lang="en">
IEEE VAR controller type 2 which is a summing point type controller. It makes up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller, and the voltage regulator forms the inner loop and is implemented as a fast controller.
Reference: IEEE 421.5-2005, 11.5.
	</skos:definition>
	<dy:Package>Package_PFVArControllerType2Dynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController.qref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qref</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power reference (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;REF&lt;/sub&gt;&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController.vref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vref</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;REF&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController.vclmt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vclmt</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum output of the pf controller (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CLMT&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain of the pf controller (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEVArController"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain of the pf controller (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController.vs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vs</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEVArController"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Generator sensing voltage (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;S&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2IEEEVArController.exlon">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exlon</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2IEEEVArController"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Overexcitation or under excitation flag (&lt;i&gt;EXLON&lt;/i&gt;)
true = 1 (not in the overexcitation or underexcitation state, integral action is active)
false = 0 (in the overexcitation or underexcitation state, so integral action is disabled to allow the limiter to play its role).
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2Common1">
	<rdfs:label xml:lang="en">PFVArType2Common1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#PFVArControllerType2Dynamics"/>
	<skos:definition  xml:lang="en">
Power factor / reactive power regulator. This model represents the power factor or reactive power controller such as the Basler SCP-250. The controller measures power factor or reactive power (PU on generator rated power) and compares it with the operator&apos;s set point.
[Footnote: Basler SCP-250 is an example of a suitable product available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of this product.]
	</skos:definition>
	<dy:Package>Package_PFVArControllerType2Dynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2Common1.j">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">j</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2Common1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector (&lt;i&gt;J&lt;/i&gt;).
true = control mode for reactive power
false = control mode for power factor.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2Common1.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2Common1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain (&lt;i&gt;Kp&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2Common1.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2Common1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reset gain (&lt;i&gt;Ki&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2Common1.max">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">max</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2Common1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Output limit (&lt;i&gt;max&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#PFVArType2Common1.ref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ref</rdfs:label>
	<rdfs:domain rdf:resource="#PFVArType2Common1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Reference value of reactive power or power factor (&lt;i&gt;Ref&lt;/i&gt;).
The reference value is initialised by this model. This initialisation can override the value exchanged by this attribute to represent a plant operator&apos;s change of the reference setting.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_VoltageCompensatorDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;Synchronous machine terminal voltage transducer and current compensator models&lt;/font&gt; adjust the terminal voltage feedback to the excitation system by adding a quantity that is proportional to the terminal current of the generator.  It is linked to a specific generator (synchronous machine).
&lt;font color=&quot;#0f0f0f&quot;&gt;Several types of compensation are available on most excitation systems. Synchronous machine active and reactive current compensation are the most common. Either reactive droop compensation and/or line-drop compensation can be used, simulating an impedance drop and effectively regulating at some point other than the terminals of the machine. The impedance or range of adjustment and type of compensation should be specified for different types. &lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;Care shall be taken to ensure that a consistent PU system is utilized for the compensator parameters and the synchronous machine current base.&lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;For further information see IEEE 421.5-2005, 4.&lt;/font&gt;


&lt;font color=&quot;#0f0f0f&quot;&gt;
&lt;/font&gt;
	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#VoltageCompensatorDynamics">
	<rdfs:label xml:lang="en">VoltageCompensatorDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Voltage compensator function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_VoltageCompensatorDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#VCompIEEEType1">
	<rdfs:label xml:lang="en">VCompIEEEType1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#VoltageCompensatorDynamics"/>
	<skos:definition  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;Terminal voltage transducer and load compensator as defined in IEEE 421.5-2005, 4. This model is common to all excitation system models described in the IEEE Standard. &lt;/font&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;Parameter details:&lt;/font&gt;
&lt;ol&gt;
&lt;li&gt;&lt;font color=&quot;#0f0f0f&quot;&gt;If &lt;i&gt;Rc&lt;/i&gt; and &lt;i&gt;Xc&lt;/i&gt; are set to zero, the l&lt;/font&gt;oad compensation is not employed and the behaviour is as a simple sensing circuit.&lt;/li&gt;
&lt;/ol&gt;
&lt;ol&gt;
&lt;li&gt;If all parameters (&lt;i&gt;Rc&lt;/i&gt;, &lt;i&gt;Xc&lt;/i&gt; and &lt;i&gt;Tr&lt;/i&gt;) are set to zero, the standard model VCompIEEEType1 is bypassed.&lt;/li&gt;
&lt;/ol&gt;
Reference: IEEE 421.5-2005 4. 
	</skos:definition>
	<dy:Package>Package_VoltageCompensatorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#VCompIEEEType1.rc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rc</rdfs:label>
	<rdfs:domain rdf:resource="#VCompIEEEType1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Resistive component of compensation of a generator (&lt;i&gt;Rc&lt;/i&gt;) (&amp;gt;= 0).&lt;/font&gt;</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VCompIEEEType1.xc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xc</rdfs:label>
	<rdfs:domain rdf:resource="#VCompIEEEType1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Reactive component of compensation of a generator (&lt;i&gt;Xc&lt;/i&gt;) (&amp;gt;= 0).&lt;/font&gt;</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VCompIEEEType1.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#VCompIEEEType1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Time constant which is used for the combined voltage sensing and compensation signal (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt;= 0).&lt;/font&gt;</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#VCompIEEEType2">
	<rdfs:label xml:lang="en">VCompIEEEType2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#VoltageCompensatorDynamics"/>
	<skos:definition  xml:lang="en">
&lt;font color=&quot;#0f0f0f&quot;&gt;Terminal voltage transducer and load compensator as defined in IEEE 421.5-2005, 4. This model is designed to cover the following types of compensation: &lt;/font&gt;
&lt;ul&gt;
&lt;li&gt;&lt;font color=&quot;#0f0f0f&quot;&gt;reactive droop;&lt;/font&gt;&lt;/li&gt;
&lt;li&gt;&lt;font color=&quot;#0f0f0f&quot;&gt;transformer-drop or line-drop compensation;&lt;/font&gt;&lt;/li&gt;
&lt;li&gt;&lt;font color=&quot;#0f0f0f&quot;&gt;reactive differential compensation known also as cross-current compensation.&lt;/font&gt;&lt;/li&gt;
&lt;/ul&gt;
&lt;font color=&quot;#0f0f0f&quot;&gt;Reference: IEEE 421.5-2005, 4.&lt;/font&gt;
	</skos:definition>
	<dy:Package>Package_VoltageCompensatorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#VCompIEEEType2.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#VCompIEEEType2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Time constant which is used for the combined voltage sensing and compensation signal (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt;= 0).&lt;/font&gt;</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#GenICompensationForGenJ.VcompIEEEType2" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">VcompIEEEType2</rdfs:label>
	<skos:definition  xml:lang="en">The standard IEEE type 2 voltage compensator of this compensation.</skos:definition>
	<rdfs:domain rdf:resource="#GenICompensationForGenJ"/>
	<rdfs:range rdf:resource="#VCompIEEEType2"/>
	<owl:inverseOf rdf:resource="#VCompIEEEType2.GenICompensationForGenJ"/>
</rdf:Description >
<rdf:Description rdf:about = "#VCompIEEEType2.GenICompensationForGenJ" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">GenICompensationForGenJ</rdfs:label>
	<skos:definition  xml:lang="en">Compensation of this voltage compensator&apos;s generator for current flow out of another generator.</skos:definition>
	<rdfs:domain rdf:resource="#VCompIEEEType2"/>
	<rdfs:range rdf:resource="#GenICompensationForGenJ"/>
	<owl:inverseOf rdf:resource="#GenICompensationForGenJ.VcompIEEEType2"/>
</rdf:Description >
<rdf:Description rdf:about="#GenICompensationForGenJ">
	<rdfs:label xml:lang="en">GenICompensationForGenJ</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">Resistive and reactive components of compensation for generator associated with IEEE type 2 voltage compensator for current flow out of another generator in the interconnection.</skos:definition>
	<dy:Package>Package_VoltageCompensatorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GenICompensationForGenJ.rcij">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rcij</rdfs:label>
	<rdfs:domain rdf:resource="#GenICompensationForGenJ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Resistive component of compensation of generator associated with this IEEE type 2 voltage compensator for current flow out of another generator (&lt;i&gt;Rcij&lt;/i&gt;).&lt;/font&gt;</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GenICompensationForGenJ.xcij">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xcij</rdfs:label>
	<rdfs:domain rdf:resource="#GenICompensationForGenJ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">&lt;font color=&quot;#0f0f0f&quot;&gt;Reactive component of compensation of generator associated with this IEEE type 2 voltage compensator for current flow out of another generator (&lt;i&gt;Xcij&lt;/i&gt;).&lt;/font&gt;</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_WindDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
Wind turbines are generally divided into four types, which are currently significant in power systems.  The four types have the following characteristics:
- type 1: wind turbine with directly grid connected asynchronous generator with fixed rotor resistance (typically squirrel cage);
- type 2: wind turbine with directly grid connected asynchronous generator with variable rotor resistance;
- type 3: wind turbines with doubly-fed asynchronous generators (directly connected stator and rotor connected through power converter);
- type 4: wind turbines connected to the grid through a full size power converter.
Models included in this package are according to IEC 61400-27-1:2015.
	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroConstIEC">
	<rdfs:label xml:lang="en">WindAeroConstIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Constant aerodynamic torque model which assumes that the aerodynamic torque is constant.
Reference: IEC 61400-27-1:2015, 5.6.1.1.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about = "#WindGenTurbineType1aIEC.WindAeroConstIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindAeroConstIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind aerodynamic model associated with this wind turbine type 1A model.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenTurbineType1aIEC"/>
	<rdfs:range rdf:resource="#WindAeroConstIEC"/>
	<owl:inverseOf rdf:resource="#WindAeroConstIEC.WindGenTurbineType1aIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindAeroConstIEC.WindGenTurbineType1aIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenTurbineType1aIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 1A model with which this wind aerodynamic model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindAeroConstIEC"/>
	<rdfs:range rdf:resource="#WindGenTurbineType1aIEC"/>
	<owl:inverseOf rdf:resource="#WindGenTurbineType1aIEC.WindAeroConstIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindAeroOneDimIEC">
	<rdfs:label xml:lang="en">WindAeroOneDimIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
One-dimensional aerodynamic model.  
Reference: IEC 61400-27-1:2015, 5.6.1.2.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroOneDimIEC.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroOneDimIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Aerodynamic gain (&lt;i&gt;k&lt;/i&gt;&lt;i&gt;&lt;sub&gt;a&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroOneDimIEC.thetaomega">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetaomega</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroOneDimIEC"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Initial pitch angle (&lt;i&gt;theta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;omega0&lt;/sub&gt;&lt;/i&gt;). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindTurbineType3IEC.WindAeroOneDimIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindAeroOneDimIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind aerodynamic model associated with this wind generator type 3 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3IEC"/>
	<rdfs:range rdf:resource="#WindAeroOneDimIEC"/>
	<owl:inverseOf rdf:resource="#WindAeroOneDimIEC.WindTurbineType3IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindAeroOneDimIEC.WindTurbineType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 model with which this wind aerodynamic model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindAeroOneDimIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3IEC.WindAeroOneDimIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindAeroTwoDimIEC">
	<rdfs:label xml:lang="en">WindAeroTwoDimIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Two-dimensional aerodynamic model.  
Reference: IEC 61400-27-1:2015, 5.6.1.3.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroTwoDimIEC.dpomega">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpomega</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Partial derivative of aerodynamic power with respect to changes in WTR speed (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;omega&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroTwoDimIEC.dptheta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dptheta</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Partial derivative of aerodynamic power with respect to changes in pitch angle (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;theta&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroTwoDimIEC.dpv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpv1</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Partial derivative (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;v1&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroTwoDimIEC.omegazero">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">omegazero</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rotor speed if the wind turbine is not derated (&lt;i&gt;omega&lt;/i&gt;&lt;i&gt;&lt;sub&gt;0&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroTwoDimIEC.pavail">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pavail</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Available aerodynamic power (&lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;avail&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;)&lt;/i&gt;. It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroTwoDimIEC.thetazero">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetazero</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Pitch angle if the wind turbine is not derated (&lt;i&gt;theta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;0&lt;/sub&gt;&lt;/i&gt;). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindAeroTwoDimIEC.thetav2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetav2</rdfs:label>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Blade angle at twice rated wind speed (&lt;i&gt;theta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;v2&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindTurbineType3IEC.WindAeroTwoDimIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindAeroTwoDimIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind aerodynamic model associated with this wind turbine type 3 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3IEC"/>
	<rdfs:range rdf:resource="#WindAeroTwoDimIEC"/>
	<owl:inverseOf rdf:resource="#WindAeroTwoDimIEC.WindTurbineType3IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindAeroTwoDimIEC.WindTurbineType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 model with which this wind aerodynamic model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindAeroTwoDimIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3IEC.WindAeroTwoDimIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContCurrLimIEC">
	<rdfs:label xml:lang="en">WindContCurrLimIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Current limitation model.  The current limitation model combines the physical limits and the control limits.
Reference: IEC 61400-27-1:2015, 5.6.5.8.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContCurrLimIEC.imax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">imax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum continuous current at the wind turbine terminals (&lt;i&gt;i&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContCurrLimIEC.imaxdip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">imaxdip</rdfs:label>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum current during voltage dip at the wind turbine terminals (&lt;i&gt;i&lt;/i&gt;&lt;i&gt;&lt;sub&gt;maxdip&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContCurrLimIEC.kpqu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpqu</rdfs:label>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Partial derivative of reactive current limit (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pqu&lt;/sub&gt;&lt;/i&gt;) versus voltage. It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContCurrLimIEC.mdfslim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mdfslim</rdfs:label>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Limitation of type 3 stator current (&lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DFSLim&lt;/sub&gt;&lt;/i&gt;). &lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DFSLim&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt; &lt;/sub&gt;= 1 for wind turbines type 4. It is a type-dependent parameter.
false= total current limitation (0 in the IEC model)
true=stator current limitation (1 in the IEC model).

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContCurrLimIEC.mqpri">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mqpri</rdfs:label>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Prioritisation of Q control during UVRT (&lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qpri&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.
true = reactive power priority (1 in the IEC model)
false = active power priority (0 in the IEC model).
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContCurrLimIEC.tufiltcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tufiltcl</rdfs:label>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage measurement filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ufiltcl&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContCurrLimIEC.upqumax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">upqumax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Wind turbine voltage in the operation point where zero reactive current can be delivered (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pqumax&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindContCurrLimIEC.WindTurbineType3or4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3or4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 or type 4 model with which this wind control current limitation model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3or4IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3or4IEC.WindContCurrLimIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3or4IEC.WindContCurrLimIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContCurrLimIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind control current limitation model associated with this wind turbine type 3 or type 4 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3or4IEC"/>
	<rdfs:range rdf:resource="#WindContCurrLimIEC"/>
	<owl:inverseOf rdf:resource="#WindContCurrLimIEC.WindTurbineType3or4IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindContCurrLimIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this current control limitation model.</skos:definition>
	<rdfs:domain rdf:resource="#WindContCurrLimIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindContCurrLimIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindContCurrLimIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContCurrLimIEC</rdfs:label>
	<skos:definition  xml:lang="en">The current control limitation model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindContCurrLimIEC"/>
	<owl:inverseOf rdf:resource="#WindContCurrLimIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContPitchAngleIEC">
	<rdfs:label xml:lang="en">WindContPitchAngleIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Pitch angle control model.
Reference: IEC 61400-27-1:2015, 5.6.5.2.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.dthetamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dthetamax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum pitch positive ramp rate (&lt;i&gt;dtheta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindContPitchAngleIEC.dthetamin). It is a type-dependent parameter. Unit = degrees / s. </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.dthetamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dthetamin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum pitch negative ramp rate (&lt;i&gt;dtheta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;)&lt;/i&gt; (&amp;lt; WindContPitchAngleIEC.dthetamax). It is a type-dependent parameter. Unit = degrees / s. </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.kic">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kic</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Power PI controller integration gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Ic&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.kiomega">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiomega</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Speed PI controller integration gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Iomega&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.kpc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpc</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Power PI controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Pc&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.kpomega">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpomega</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Speed PI controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Pomega&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.kpx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpx</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pitch cross coupling gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PX&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.thetamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetamax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Maximum pitch angle (&lt;i&gt;theta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindContPitchAngleIEC.thetamin). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.thetamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetamin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Minimum pitch angle (&lt;i&gt;theta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindContPitchAngleIEC.thetamax). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPitchAngleIEC.ttheta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ttheta</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Pitch time constant (&lt;i&gt;ttheta&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindTurbineType3IEC.WindContPitchAngleIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContPitchAngleIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind control pitch angle model associated with this wind turbine type 3.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3IEC"/>
	<rdfs:range rdf:resource="#WindContPitchAngleIEC"/>
	<owl:inverseOf rdf:resource="#WindContPitchAngleIEC.WindTurbineType3IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindContPitchAngleIEC.WindTurbineType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 model with which this pitch control model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContPitchAngleIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3IEC.WindContPitchAngleIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContPType3IEC">
	<rdfs:label xml:lang="en">WindContPType3IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
P control model type 3.
Reference: IEC 61400-27-1:2015, 5.6.5.4.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.dpmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum wind turbine power ramp rate (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.dprefmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dprefmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum ramp rate of wind turbine reference power (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmax&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.dprefmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dprefmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum ramp rate of wind turbine reference power (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmin&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.dthetamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dthetamax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Ramp limitation of torque, required in some grid codes (&lt;i&gt;dt&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.dthetamaxuvrt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dthetamaxuvrt</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limitation of torque rise rate during UVRT (&lt;i&gt;dtheta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;maxUVRT&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.kdtd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdtd</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain for active drive train damping (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DTD&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.kip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kip</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller integration parameter (&lt;i&gt;K&lt;/i&gt;&lt;sub&gt;Ip&lt;/sub&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.kpp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpp</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;sub&gt;Pp&lt;/sub&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.mpuvrt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mpuvrt</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Enable UVRT power control mode (&lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pUVRT&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt;)&lt;/sub&gt;.  It is a project-dependent parameter.
true = voltage control (1 in the IEC model)
false = reactive power control (0 in the IEC model).

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.omegaoffset">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">omegaoffset</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Offset to reference value that limits controller action during rotor speed changes (&lt;i&gt;omega&lt;/i&gt;&lt;i&gt;&lt;sub&gt;offset&lt;/sub&gt;&lt;/i&gt;). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.pdtdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pdtdmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum active drive train damping power (&lt;i&gt;p&lt;/i&gt;&lt;sub&gt;DTDmax&lt;/sub&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.tdvs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdvs</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time&lt;sub&gt; &lt;/sub&gt;delay after deep voltage sags (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DVS&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.thetaemin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetaemin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum electrical generator torque (&lt;i&gt;t&lt;/i&gt;&lt;sub&gt;emin&lt;/sub&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.thetauscale">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetauscale</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage scaling factor of reset-torque (&lt;i&gt;t&lt;/i&gt;&lt;sub&gt;uscale&lt;/sub&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.tomegafiltp3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tomegafiltp3</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for generator speed measurement (&lt;i&gt;T&lt;/i&gt;&lt;sub&gt;omegafiltp3&lt;/sub&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.tpfiltp3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpfiltp3</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for power measurement (&lt;i&gt;T&lt;/i&gt;&lt;sub&gt;pfiltp3&lt;/sub&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.tpord">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpord</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Time constant in power order lag (&lt;i&gt;T&lt;/i&gt;&lt;sub&gt;pord&lt;/sub&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.tufiltp3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tufiltp3</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for voltage measurement (&lt;i&gt;T&lt;/i&gt;&lt;sub&gt;ufiltp3&lt;/sub&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.tomegaref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tomegaref</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant in speed reference filter (&lt;i&gt;T&lt;/i&gt;&lt;sub&gt;omega,ref&lt;/sub&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.udvs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">udvs</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage limit for hold UVRT status after deep voltage sags (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DVS&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.updip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">updip</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage dip threshold for P-control (&lt;i&gt;u&lt;/i&gt;&lt;sub&gt;Pdip&lt;/sub&gt;).  Part of turbine control, often different (e.g 0.8) from converter thresholds. It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.omegadtd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">omegadtd</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Active drive train damping frequency (&lt;i&gt;omega&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DTD&lt;/sub&gt;&lt;/i&gt;). It can be calculated from two mass model parameters. It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType3IEC.zeta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">zeta</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Coefficient for active drive train damping (&lt;i&gt;zeta&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindTurbineType3IEC.WindContPType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContPType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind control P type 3 model associated with this wind turbine type 3 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3IEC"/>
	<rdfs:range rdf:resource="#WindContPType3IEC"/>
	<owl:inverseOf rdf:resource="#WindContPType3IEC.WindTurbineType3IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindContPType3IEC.WindTurbineType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 model with which this wind control P type 3 model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3IEC.WindContPType3IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindContPType3IEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this P control type 3 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindContPType3IEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindContPType3IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindContPType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContPType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">The P control type 3 model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindContPType3IEC"/>
	<owl:inverseOf rdf:resource="#WindContPType3IEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContPType4aIEC">
	<rdfs:label xml:lang="en">WindContPType4aIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
P control model type 4A.
Reference: IEC 61400-27-1:2015, 5.6.5.5.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType4aIEC.dpmaxp4a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpmaxp4a</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType4aIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum wind turbine power ramp rate (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;maxp4A&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType4aIEC.tpordp4a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpordp4a</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType4aIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant in power order lag (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pordp4A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType4aIEC.tufiltp4a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tufiltp4a</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType4aIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage measurement filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ufiltp4A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindContPType4aIEC.WindTurbineType4aIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType4aIEC</rdfs:label>
	<skos:definition  xml:lang="en"> Wind turbine type 4A model with which this wind control P type 4A model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContPType4aIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType4aIEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType4aIEC.WindContPType4aIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType4aIEC.WindContPType4aIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContPType4aIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind control P type 4A model associated with this wind turbine type 4A model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType4aIEC"/>
	<rdfs:range rdf:resource="#WindContPType4aIEC"/>
	<owl:inverseOf rdf:resource="#WindContPType4aIEC.WindTurbineType4aIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContPType4bIEC">
	<rdfs:label xml:lang="en">WindContPType4bIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
P control model type 4B.
Reference: IEC 61400-27-1:2015, 5.6.5.6.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType4bIEC.dpmaxp4b">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpmaxp4b</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType4bIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum wind turbine power ramp rate (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;maxp4B&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType4bIEC.tpaero">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpaero</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType4bIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant in aerodynamic power response (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;paero&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType4bIEC.tpordp4b">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpordp4b</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType4bIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant in power order lag (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pordp4B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContPType4bIEC.tufiltp4b">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tufiltp4b</rdfs:label>
	<rdfs:domain rdf:resource="#WindContPType4bIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage measurement filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ufiltp4B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindContPType4bIEC.WindTurbineType4bIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType4bIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 4B model with which this wind control P type 4B model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContPType4bIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType4bIEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType4bIEC.WindContPType4bIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType4bIEC.WindContPType4bIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContPType4bIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind control P type 4B model associated with this wind turbine type 4B model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType4bIEC"/>
	<rdfs:range rdf:resource="#WindContPType4bIEC"/>
	<owl:inverseOf rdf:resource="#WindContPType4bIEC.WindTurbineType4bIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContQIEC">
	<rdfs:label xml:lang="en">WindContQIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Q control model.
Reference: IEC 61400-27-1:2015, 5.6.5.7.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.iqh1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">iqh1</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum reactive current injection during dip (&lt;i&gt;i&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qh1&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.iqmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">iqmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum reactive current injection (&lt;i&gt;i&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindContQIEC.iqmin). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.iqmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">iqmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum reactive current injection (&lt;i&gt;i&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindContQIEC.iqmax). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.iqpost">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">iqpost</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Post fault reactive current injection (&lt;i&gt;i&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qpost&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.kiq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiq</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power PI controller integration gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I,q&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.kiu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiu</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage PI controller integration gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I,u&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.kpq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpq</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power PI controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P,q&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.kpu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpu</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage PI controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P,u&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.kqv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kqv</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage scaling factor for UVRT current (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qv&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.tpfiltq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpfiltq</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power measurement filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pfiltq&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.rdroop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rdroop</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Resistive component of voltage drop impedance (&lt;i&gt;r&lt;/i&gt;&lt;i&gt;&lt;sub&gt;droop&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.tufiltq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tufiltq</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage measurement filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ufiltq&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.tpost">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpost</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Length of time period where post fault reactive power is injected (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;post&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.tqord">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tqord</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant in reactive power order lag (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qord&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.udb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">udb1</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage deadband lower limit (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;db1&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.udb2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">udb2</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage deadband upper limit (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;db2&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.umax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">umax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage in voltage PI controller integral term (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindContQIEC.umin). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.umin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">umin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage in voltage PI controller integral term (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindContQIEC.umax). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.uqdip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uqdip</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage threshold for UVRT detection in Q control (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qdip&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.uref0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uref0</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">User-defined bias in voltage reference (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ref0&lt;/sub&gt;&lt;/i&gt;). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.windQcontrolModesType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">windQcontrolModesType</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#WindQcontrolModeKind" />
	<skos:definition  xml:lang="en">Types of general wind turbine Q control modes (&lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qG&lt;/sub&gt;&lt;/i&gt;).  It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.windUVRTQcontrolModesType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">windUVRTQcontrolModesType</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#WindUVRTQcontrolModeKind" />
	<skos:definition  xml:lang="en">Types of UVRT Q control modes (&lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qUVRT&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQIEC.xdroop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xdroop</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Inductive component of voltage drop impedance (&lt;i&gt;x&lt;/i&gt;&lt;i&gt;&lt;sub&gt;droop&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindContQIEC.WindTurbineType3or4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3or4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 or type 4 model with which this reactive control model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContQIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3or4IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3or4IEC.WIndContQIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3or4IEC.WIndContQIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WIndContQIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind control Q model associated with this wind turbine type 3 or type 4 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3or4IEC"/>
	<rdfs:range rdf:resource="#WindContQIEC"/>
	<owl:inverseOf rdf:resource="#WindContQIEC.WindTurbineType3or4IEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContQLimIEC">
	<rdfs:label xml:lang="en">WindContQLimIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Constant Q limitation model.
Reference: IEC 61400-27-1:2015, 5.6.5.9.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContQLimIEC.qmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQLimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum reactive power (&lt;i&gt;q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindContQLimIEC.qmin). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQLimIEC.qmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQLimIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum reactive power (&lt;i&gt;q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindContQLimIEC.qmax). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindContQLimIEC.WindTurbineType3or4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3or4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 3 or type 4 model with which this constant Q limitation model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContQLimIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3or4IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3or4IEC.WindContQLimIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3or4IEC.WindContQLimIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContQLimIEC</rdfs:label>
	<skos:definition  xml:lang="en">Constant Q limitation model associated with this wind generator type 3 or type 4 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3or4IEC"/>
	<rdfs:range rdf:resource="#WindContQLimIEC"/>
	<owl:inverseOf rdf:resource="#WindContQLimIEC.WindTurbineType3or4IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContQPQULimIEC">
	<rdfs:label xml:lang="en">WindContQPQULimIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
QP and QU limitation model.
Reference: IEC 61400-27-1:2015, 5.6.5.10.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContQPQULimIEC.tpfiltql">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpfiltql</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQPQULimIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power measurement filter time constant for Q capacity (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pfiltql&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContQPQULimIEC.tufiltql">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tufiltql</rdfs:label>
	<rdfs:domain rdf:resource="#WindContQPQULimIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage measurement filter time constant for Q capacity (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;ufiltql&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindContQPQULimIEC.WindTurbineType3or4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3or4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 3 or type 4 model with which this QP and QU limitation model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContQPQULimIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3or4IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3or4IEC.WindContQPQULimIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3or4IEC.WindContQPQULimIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContQPQULimIEC</rdfs:label>
	<skos:definition  xml:lang="en">QP and QU limitation model associated with this wind generator type 3 or type 4 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3or4IEC"/>
	<rdfs:range rdf:resource="#WindContQPQULimIEC"/>
	<owl:inverseOf rdf:resource="#WindContQPQULimIEC.WindTurbineType3or4IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindContQPQULimIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this QP and QU limitation model.</skos:definition>
	<rdfs:domain rdf:resource="#WindContQPQULimIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindContQPQULimIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindContQPQULimIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContQPQULimIEC</rdfs:label>
	<skos:definition  xml:lang="en">The QP and QU limitation model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindContQPQULimIEC"/>
	<owl:inverseOf rdf:resource="#WindContQPQULimIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindContRotorRIEC">
	<rdfs:label xml:lang="en">WindContRotorRIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Rotor resistance control model.
Reference: IEC 61400-27-1:2015, 5.6.5.3.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.kirr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kirr</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain in rotor resistance PI controller (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Irr&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.komegafilt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">komegafilt</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Filter gain for generator speed measurement (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;omegafilt&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.kpfilt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpfilt</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Filter gain for power measurement (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pfilt&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.kprr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kprr</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain in rotor resistance PI controller (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Prr&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.rmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum rotor resistance (&lt;i&gt;r&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindContRotorRIEC.rmin). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.rmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum rotor resistance (&lt;i&gt;r&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindContRotorRIEC.rmax). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.tomegafiltrr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tomegafiltrr</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for generator speed measurement (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;omegafiltrr&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindContRotorRIEC.tpfiltrr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpfiltrr</rdfs:label>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for power measurement (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pfiltrr&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindContRotorRIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContRotorRIEC</rdfs:label>
	<skos:definition  xml:lang="en">The rotor resistance control model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindContRotorRIEC"/>
	<owl:inverseOf rdf:resource="#WindContRotorRIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindContRotorRIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this rotor resistance control model.</skos:definition>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindContRotorRIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindContRotorRIEC.WindGenTurbineType2IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenTurbineType2IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 2 model with whitch this wind control rotor resistance model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindContRotorRIEC"/>
	<rdfs:range rdf:resource="#WindGenTurbineType2IEC"/>
	<owl:inverseOf rdf:resource="#WindGenTurbineType2IEC.WindContRotorRIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindGenTurbineType2IEC.WindContRotorRIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindContRotorRIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind control rotor resistance model associated with wind turbine type 2 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenTurbineType2IEC"/>
	<rdfs:range rdf:resource="#WindContRotorRIEC"/>
	<owl:inverseOf rdf:resource="#WindContRotorRIEC.WindGenTurbineType2IEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindDynamicsLookupTable">
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">Look up table for the purpose of wind standard models.</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindDynamicsLookupTable.input">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">input</rdfs:label>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Input value (&lt;i&gt;x&lt;/i&gt;) for the lookup table function.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindDynamicsLookupTable.lookupTableFunctionType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lookupTableFunctionType</rdfs:label>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource = "#WindLookupTableFunctionKind" />
	<skos:definition  xml:lang="en">Type of the lookup table function.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindDynamicsLookupTable.output">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">output</rdfs:label>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Output value (&lt;i&gt;y&lt;/i&gt;) for the lookup table function.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindDynamicsLookupTable.sequence">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">sequence</rdfs:label>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">Sequence numbers of the pairs of the input (&lt;i&gt;x&lt;/i&gt;) and the output (&lt;i&gt;y&lt;/i&gt;) of the lookup table function.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindPlantFreqPcontrolIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this frequency and active power wind plant model.</skos:definition>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindPlantFreqPcontrolIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindPlantFreqPcontrolIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPlantFreqPcontrolIEC</rdfs:label>
	<skos:definition  xml:lang="en">The frequency and active power wind plant control model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<owl:inverseOf rdf:resource="#WindPlantFreqPcontrolIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindProtectionIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this grid protection model.</skos:definition>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindProtectionIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindProtectionIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindProtectionIEC</rdfs:label>
	<skos:definition  xml:lang="en">The grid protection model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindProtectionIEC"/>
	<owl:inverseOf rdf:resource="#WindProtectionIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindPlantReactiveControlIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this voltage and reactive power wind plant model.</skos:definition>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindPlantReactiveControlIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindPlantReactiveControlIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPlantReactiveControlIEC</rdfs:label>
	<skos:definition  xml:lang="en">The voltage and reactive power wind plant control model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindPlantReactiveControlIEC"/>
	<owl:inverseOf rdf:resource="#WindPlantReactiveControlIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindGenType3bIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this generator type 3B model.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenType3bIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindGenType3bIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindGenType3bIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenType3bIEC</rdfs:label>
	<skos:definition  xml:lang="en">The generator type 3B model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindGenType3bIEC"/>
	<owl:inverseOf rdf:resource="#WindGenType3bIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindDynamicsLookupTable.WindPitchContPowerIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPitchContPowerIEC</rdfs:label>
	<skos:definition  xml:lang="en">The pitch control power model with which this wind dynamics lookup table is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindDynamicsLookupTable"/>
	<rdfs:range rdf:resource="#WindPitchContPowerIEC"/>
	<owl:inverseOf rdf:resource="#WindPitchContPowerIEC.WindDynamicsLookupTable"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindPitchContPowerIEC.WindDynamicsLookupTable" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindDynamicsLookupTable</rdfs:label>
	<skos:definition  xml:lang="en">The wind dynamics lookup table associated with this pitch control power model.</skos:definition>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource="#WindDynamicsLookupTable"/>
	<owl:inverseOf rdf:resource="#WindDynamicsLookupTable.WindPitchContPowerIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindGenTurbineType1aIEC">
	<rdfs:label xml:lang="en">WindGenTurbineType1aIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType1or2IEC"/>
	<skos:definition  xml:lang="en">
Wind turbine IEC type 1A.
Reference: IEC 61400-27-1:2015, 5.5.2.2.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindGenTurbineType1bIEC">
	<rdfs:label xml:lang="en">WindGenTurbineType1bIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType1or2IEC"/>
	<skos:definition  xml:lang="en">
Wind turbine IEC type 1B.

Reference: IEC 61400-27-1:2015, 5.5.2.3.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about = "#WindPitchContPowerIEC.WindGenTurbineType1bIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenTurbineType1bIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 1B model with which this pitch control power model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource="#WindGenTurbineType1bIEC"/>
	<owl:inverseOf rdf:resource="#WindGenTurbineType1bIEC.WindPitchContPowerIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindGenTurbineType1bIEC.WindPitchContPowerIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPitchContPowerIEC</rdfs:label>
	<skos:definition  xml:lang="en">Pitch control power model associated with this wind turbine type 1B model.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenTurbineType1bIEC"/>
	<rdfs:range rdf:resource="#WindPitchContPowerIEC"/>
	<owl:inverseOf rdf:resource="#WindPitchContPowerIEC.WindGenTurbineType1bIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindGenTurbineType2IEC">
	<rdfs:label xml:lang="en">WindGenTurbineType2IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType1or2IEC"/>
	<skos:definition  xml:lang="en">
Wind turbine IEC type 2.

Reference: IEC 61400-27-1:2015, 5.5.3.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about = "#WindPitchContPowerIEC.WindGenTurbineType2IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenTurbineType2IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 2 model with which this pitch control power model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource="#WindGenTurbineType2IEC"/>
	<owl:inverseOf rdf:resource="#WindGenTurbineType2IEC.WindPitchContPowerIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindGenTurbineType2IEC.WindPitchContPowerIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPitchContPowerIEC</rdfs:label>
	<skos:definition  xml:lang="en">Pitch control power model associated with this wind turbine type 2 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenTurbineType2IEC"/>
	<rdfs:range rdf:resource="#WindPitchContPowerIEC"/>
	<owl:inverseOf rdf:resource="#WindPitchContPowerIEC.WindGenTurbineType2IEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindGenType3aIEC">
	<rdfs:label xml:lang="en">WindGenType3aIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindGenType3IEC"/>
	<skos:definition  xml:lang="en">
IEC type 3A generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.2.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3aIEC.kpc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpc</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3aIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Current PI controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Pc&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3aIEC.tic">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tic</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3aIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Current PI controller integration time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Ic&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindGenType3aIEC.WindTurbineType4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 4 model with which this wind generator type 3A model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenType3aIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType4IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType4IEC.WindGenType3aIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType4IEC.WindGenType3aIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenType3aIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 3A model associated with this wind turbine type 4 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType4IEC"/>
	<rdfs:range rdf:resource="#WindGenType3aIEC"/>
	<owl:inverseOf rdf:resource="#WindGenType3aIEC.WindTurbineType4IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindGenType3bIEC">
	<rdfs:label xml:lang="en">WindGenType3bIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindGenType3IEC"/>
	<skos:definition  xml:lang="en">
IEC type 3B generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.3.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3bIEC.mwtcwp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwtcwp</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3bIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Crowbar control mode (&lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTcwp&lt;/sub&gt;&lt;/i&gt;). It is a case-dependent parameter.
true = 1 in the IEC model
false = 0 in the IEC model.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3bIEC.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3bIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Current generation time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;g&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3bIEC.two">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">two</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3bIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant for crowbar washout filter (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;wo&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3IEC">
	<rdfs:label xml:lang="en">WindGenType3IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">Parent class supporting relationships to IEC wind turbines type 3 generator models of IEC type 3A and 3B.</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3IEC.dipmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dipmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum active current ramp rate (&lt;i&gt;di&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pmax&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3IEC.diqmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">diqmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum reactive current ramp rate (&lt;i&gt;di&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qmax&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType3IEC.xs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xs</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType3IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Electromagnetic transient reactance (&lt;i&gt;x&lt;/i&gt;&lt;i&gt;&lt;sub&gt;S&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindGenType3IEC.WindTurbineType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 model with which this wind generator type 3 is associated. </skos:definition>
	<rdfs:domain rdf:resource="#WindGenType3IEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3IEC.WindGenType3IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3IEC.WindGenType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 3 model associated with this wind turbine type 3 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3IEC"/>
	<rdfs:range rdf:resource="#WindGenType3IEC"/>
	<owl:inverseOf rdf:resource="#WindGenType3IEC.WindTurbineType3IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindGenType4IEC">
	<rdfs:label xml:lang="en">WindGenType4IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
IEC type 4 generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.4.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType4IEC.dipmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dipmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType4IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum active current ramp rate (&lt;i&gt;di&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pmax&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType4IEC.diqmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">diqmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType4IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum reactive current ramp rate (&lt;i&gt;di&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qmin&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType4IEC.diqmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">diqmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType4IEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum reactive current ramp rate (&lt;i&gt;di&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qmax&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindGenType4IEC.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#WindGenType4IEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;g&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindGenType4IEC.WindTurbineType4aIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType4aIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 4A model with which this wind generator type 4 model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenType4IEC"/>
	<rdfs:range rdf:resource="#WindTurbineType4aIEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType4aIEC.WindGenType4IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType4aIEC.WindGenType4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenType4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 4 model associated with this wind turbine type 4A model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType4aIEC"/>
	<rdfs:range rdf:resource="#WindGenType4IEC"/>
	<owl:inverseOf rdf:resource="#WindGenType4IEC.WindTurbineType4aIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindGenType4IEC.WindTurbineType4bIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType4bIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 4B model with which this wind generator type 4 model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindGenType4IEC"/>
	<rdfs:range rdf:resource="#WindTurbineType4bIEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType4bIEC.WindGenType4IEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType4bIEC.WindGenType4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindGenType4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 4 model associated with this wind turbine type 4B model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType4bIEC"/>
	<rdfs:range rdf:resource="#WindGenType4IEC"/>
	<owl:inverseOf rdf:resource="#WindGenType4IEC.WindTurbineType4bIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindMechIEC">
	<rdfs:label xml:lang="en">WindMechIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Two mass model.
Reference: IEC 61400-27-1:2015, 5.6.2.1.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindMechIEC.cdrt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cdrt</rdfs:label>
	<rdfs:domain rdf:resource="#WindMechIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Drive train damping (&lt;i&gt;c&lt;/i&gt;&lt;i&gt;&lt;sub&gt;drt&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;)&lt;/i&gt;. It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindMechIEC.hgen">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hgen</rdfs:label>
	<rdfs:domain rdf:resource="#WindMechIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Inertia constant of generator (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;gen&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindMechIEC.hwtr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hwtr</rdfs:label>
	<rdfs:domain rdf:resource="#WindMechIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Inertia constant of wind turbine rotor (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindMechIEC.kdrt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdrt</rdfs:label>
	<rdfs:domain rdf:resource="#WindMechIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Drive train stiffness (&lt;i&gt;k&lt;/i&gt;&lt;i&gt;&lt;sub&gt;drt&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindTurbineType3IEC.WindMechIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindMechIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind mechanical model associated with this wind turbine type 3 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3IEC"/>
	<rdfs:range rdf:resource="#WindMechIEC"/>
	<owl:inverseOf rdf:resource="#WindMechIEC.WindTurbineType3IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindMechIEC.WindTurbineType3IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 model with which this wind mechanical model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindMechIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3IEC.WindMechIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindMechIEC.WindTurbineType1or2IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType1or2IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 1 or type 2 model with which this wind mechanical model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindMechIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType1or2IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType1or2IEC.WindMechIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType1or2IEC.WindMechIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindMechIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind mechanical model associated with this wind generator type 1 or type 2 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType1or2IEC"/>
	<rdfs:range rdf:resource="#WindMechIEC"/>
	<owl:inverseOf rdf:resource="#WindMechIEC.WindTurbineType1or2IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindMechIEC.WindTurbineType4bIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType4bIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 4B model with which this wind mechanical model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindMechIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType4bIEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType4bIEC.WindMechIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType4bIEC.WindMechIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindMechIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind mechanical model associated with this wind turbine type 4B model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType4bIEC"/>
	<rdfs:range rdf:resource="#WindMechIEC"/>
	<owl:inverseOf rdf:resource="#WindMechIEC.WindTurbineType4bIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindPitchContPowerIEC">
	<rdfs:label xml:lang="en">WindPitchContPowerIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Pitch control power model.
Reference: IEC 61400-27-1:2015, 5.6.5.1.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindPitchContPowerIEC.dpmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rate limit for increasing power (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPitchContPowerIEC.dpmin). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPitchContPowerIEC.dpmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rate limit for decreasing power (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPitchContPowerIEC.dpmax). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPitchContPowerIEC.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum power setting (&lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPitchContPowerIEC.pset">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pset</rdfs:label>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">If &lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;init&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt; &lt;/sub&gt;&amp;lt; &lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;set&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt; &lt;/sub&gt;then power will be ramped down to &lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;min&lt;/sub&gt;&lt;/i&gt;. It is (&lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;set&lt;/sub&gt;&lt;/i&gt;) in the IEC 61400-27-1:2015. It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPitchContPowerIEC.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPitchContPowerIEC.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage measurement time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;r&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPitchContPowerIEC.uuvrt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uuvrt</rdfs:label>
	<rdfs:domain rdf:resource="#WindPitchContPowerIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Dip detection threshold (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UVRT&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantDynamics">
	<rdfs:label xml:lang="en">WindPlantDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant IEC and user-defined wind plants including their control models.</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about = "#WindPlantDynamics.WindTurbineType3or4Dynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3or4Dynamics</rdfs:label>
	<skos:definition  xml:lang="en">The wind turbine type 3 or type 4 associated with this wind plant.</skos:definition>
	<rdfs:domain rdf:resource="#WindPlantDynamics"/>
	<rdfs:range rdf:resource="#WindTurbineType3or4Dynamics"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3or4Dynamics.WindPlantDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3or4Dynamics.WindPlantDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPlantDynamics</rdfs:label>
	<skos:definition  xml:lang="en">The wind plant with which the wind turbines type 3 or type 4 are associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3or4Dynamics"/>
	<rdfs:range rdf:resource="#WindPlantDynamics"/>
	<owl:inverseOf rdf:resource="#WindPlantDynamics.WindTurbineType3or4Dynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC">
	<rdfs:label xml:lang="en">WindPlantFreqPcontrolIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Frequency and active power controller model.
Reference: IEC 61400-27-1:2015, Annex D.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.dprefmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dprefmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum ramp rate of &lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt; request from the plant controller to the wind turbines (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPlantFreqPcontrolIEC.dprefmin). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.dprefmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dprefmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum (negative) ramp rate of &lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt; request from the plant controller to the wind turbines (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPlantFreqPcontrolIEC.dprefmax). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.dpwprefmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpwprefmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum positive ramp rate for wind plant power reference (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPrefmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPlantFreqPcontrolIEC.dpwprefmin). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.dpwprefmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpwprefmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum negative ramp rate for wind plant power reference (&lt;i&gt;dp&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPrefmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPlantFreqPcontrolIEC.dpwprefmax). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.prefmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">prefmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum &lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt; request from the plant controller to the wind turbines (&lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPlantFreqPcontrolIEC.prefmin). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.prefmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">prefmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum &lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt; request from the plant controller to the wind turbines (&lt;i&gt;p&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPlantFreqPcontrolIEC.prefmax). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.kiwpp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiwpp</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Plant P controller integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IWPp&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.kiwppmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiwppmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum PI integrator term (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IWPpmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPlantFreqPcontrolIEC.kiwppmin). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.kiwppmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiwppmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum PI integrator term (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IWPpmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPlantFreqPcontrolIEC.kiwppmax). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.kpwpp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpwpp</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Plant P controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PWPp&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.kwppref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kwppref</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Power reference gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPpref&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.tpft">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpft</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant in reference value transfer function (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pft&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.tpfv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpfv</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant in reference value transfer function (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pfv&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.twpffiltp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twpffiltp</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for frequency measurement (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPffiltp&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantFreqPcontrolIEC.twppfiltp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twppfiltp</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for active power measurement (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPpfiltp&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindPlantFreqPcontrolIEC.WindPlantIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPlantIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind plant model with which this wind plant frequency and active power control is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<rdfs:range rdf:resource="#WindPlantIEC"/>
	<owl:inverseOf rdf:resource="#WindPlantIEC.WindPlantFreqPcontrolIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindPlantIEC.WindPlantFreqPcontrolIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPlantFreqPcontrolIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind plant frequency and active power control model associated with this wind plant.</skos:definition>
	<rdfs:domain rdf:resource="#WindPlantIEC"/>
	<rdfs:range rdf:resource="#WindPlantFreqPcontrolIEC"/>
	<owl:inverseOf rdf:resource="#WindPlantFreqPcontrolIEC.WindPlantIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindPlantIEC">
	<rdfs:label xml:lang="en">WindPlantIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindPlantDynamics"/>
	<skos:definition  xml:lang="en">
Simplified IEC type plant level model. 
Reference: IEC 61400-27-1:2015, Annex D.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about = "#WindPlantReactiveControlIEC.WindPlantIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPlantIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind plant reactive control model associated with this wind plant.</skos:definition>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource="#WindPlantIEC"/>
	<owl:inverseOf rdf:resource="#WindPlantIEC.WindPlantReactiveControlIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindPlantIEC.WindPlantReactiveControlIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindPlantReactiveControlIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind plant model with which this wind reactive control is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindPlantIEC"/>
	<rdfs:range rdf:resource="#WindPlantReactiveControlIEC"/>
	<owl:inverseOf rdf:resource="#WindPlantReactiveControlIEC.WindPlantIEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindPlantReactiveControlIEC">
	<rdfs:label xml:lang="en">WindPlantReactiveControlIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Simplified plant voltage and reactive power control model for use with type 3 and type 4 wind turbine models.
Reference: IEC 61400-27-1:2015, Annex D.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.dxrefmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dxrefmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum positive ramp rate for wind turbine reactive power/voltage reference (&lt;i&gt;dx&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPlantReactiveControlIEC.dxrefmin). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.dxrefmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dxrefmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum negative ramp rate for wind turbine reactive power/voltage reference (&lt;i&gt;dx&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPlantReactiveControlIEC.dxrefmax). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.kiwpx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiwpx</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Plant Q controller integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IWPx&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.kiwpxmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiwpxmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum reactive power/voltage reference from integration (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IWPxmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPlantReactiveControlIEC.kiwpxmin). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.kiwpxmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kiwpxmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum reactive power/voltage reference from integration (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IWPxmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPlantReactiveControlIEC.kiwpxmax). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.kpwpx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpwpx</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Plant Q controller proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PWPx&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.kwpqref">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kwpqref</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactive power reference gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPqref&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.kwpqu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kwpqu</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Plant voltage control droop (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPqu&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.tuqfilt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tuqfilt</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for voltage-dependent reactive power (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;uqfilt&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.twppfiltq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twppfiltq</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for active power measurement (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPpfiltq&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.twpqfiltq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twpqfiltq</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for reactive power measurement (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPqfiltq&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.twpufiltq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twpufiltq</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant for voltage measurement (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPufiltq&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.txft">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">txft</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant in reference value transfer function (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;xft&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.txfv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">txfv</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant in reference value transfer function (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;xfv&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.uwpqdip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uwpqdip</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage threshold for UVRT detection in Q control (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPqdip&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.windPlantQcontrolModesType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">windPlantQcontrolModesType</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#WindPlantQcontrolModeKind" />
	<skos:definition  xml:lang="en">Reactive power/voltage controller mode (&lt;i&gt;M&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WPqmode&lt;/sub&gt;&lt;/i&gt;). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.xrefmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xrefmax</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum &lt;i&gt;x&lt;/i&gt;&lt;sub&gt;WTref&lt;/sub&gt; (&lt;i&gt;q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt; or delta&lt;i&gt; u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt;) request from the plant controller (&lt;i&gt;x&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; WindPlantReactiveControlIEC.xrefmin). It is a case-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindPlantReactiveControlIEC.xrefmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xrefmin</rdfs:label>
	<rdfs:domain rdf:resource="#WindPlantReactiveControlIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum &lt;i&gt;x&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt; or delta &lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;WTref&lt;/sub&gt;&lt;/i&gt;) request from the plant controller (&lt;i&gt;x&lt;/i&gt;&lt;i&gt;&lt;sub&gt;refmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; WindPlantReactiveControlIEC.xrefmax). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC">
	<rdfs:label xml:lang="en">WindProtectionIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
The grid protection model includes protection against over- and under-voltage, and against over- and under-frequency.
Reference: IEC 61400-27-1:2015, 5.6.6.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC.dfimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dfimax</rdfs:label>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum rate of change of frequency (&lt;i&gt;dF&lt;/i&gt;&lt;i&gt;&lt;sub&gt;max&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC.fover">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fover</rdfs:label>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Wind turbine over frequency protection activation threshold (&lt;i&gt;f&lt;/i&gt;&lt;i&gt;&lt;sub&gt;over&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter. </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC.funder">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">funder</rdfs:label>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Wind turbine under frequency protection activation threshold (&lt;i&gt;f&lt;/i&gt;&lt;i&gt;&lt;sub&gt;under&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC.mzc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mzc</rdfs:label>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Zero crossing measurement mode (&lt;i&gt;Mzc&lt;/i&gt;).  It is a type-dependent parameter. 
true = WT protection system uses zero crossings to detect frequency (1 in the IEC model)
false = WT protection system does not use zero crossings to detect frequency (0 in the IEC model).
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC.tfma">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tfma</rdfs:label>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time interval of moving average window (&lt;i&gt;TfMA&lt;/i&gt;) (&amp;gt;= 0).  It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC.uover">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uover</rdfs:label>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Wind turbine over voltage protection activation threshold (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;over&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindProtectionIEC.uunder">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uunder</rdfs:label>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Wind turbine under voltage protection activation threshold (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;under&lt;/sub&gt;&lt;/i&gt;). It is a project-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindProtectionIEC.WindTurbineType3or4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3or4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 3 or type 4 model with which this wind turbine protection model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3or4IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3or4IEC.WindProtectionIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3or4IEC.WindProtectionIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindProtectionIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbune protection model associated with this wind generator type 3 or type 4 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3or4IEC"/>
	<rdfs:range rdf:resource="#WindProtectionIEC"/>
	<owl:inverseOf rdf:resource="#WindProtectionIEC.WindTurbineType3or4IEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindProtectionIEC.WindTurbineType1or2IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType1or2IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind generator type 1 or type 2 model with which this wind turbine protection model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindProtectionIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType1or2IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType1or2IEC.WindProtectionIEC"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType1or2IEC.WindProtectionIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindProtectionIEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbune protection model associated with this wind generator type 1 or type 2 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType1or2IEC"/>
	<rdfs:range rdf:resource="#WindProtectionIEC"/>
	<owl:inverseOf rdf:resource="#WindProtectionIEC.WindTurbineType1or2IEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindRefFrameRotIEC">
	<rdfs:label xml:lang="en">WindRefFrameRotIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Reference frame rotation model.
Reference: IEC 61400-27-1:2015, 5.6.3.5.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindRefFrameRotIEC.tpll">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpll</rdfs:label>
	<rdfs:domain rdf:resource="#WindRefFrameRotIEC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant for PLL first order filter model (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PLL&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindRefFrameRotIEC.upll1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">upll1</rdfs:label>
	<rdfs:domain rdf:resource="#WindRefFrameRotIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage below which the angle of the voltage is filtered and possibly also frozen (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PLL1&lt;/sub&gt;&lt;/i&gt;). It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#WindRefFrameRotIEC.upll2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">upll2</rdfs:label>
	<rdfs:domain rdf:resource="#WindRefFrameRotIEC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage (&lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PLL2&lt;/sub&gt;&lt;/i&gt;) below which the angle of the voltage is frozen if &lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PLL2&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt; &lt;/sub&gt;is smaller or equal to &lt;i&gt;u&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PLL1&lt;/sub&gt;&lt;/i&gt; . It is a type-dependent parameter.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about = "#WindRefFrameRotIEC.WindTurbineType3or4IEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindTurbineType3or4IEC</rdfs:label>
	<skos:definition  xml:lang="en">Wind turbine type 3 or type 4 model with which this reference frame rotation model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#WindRefFrameRotIEC"/>
	<rdfs:range rdf:resource="#WindTurbineType3or4IEC"/>
	<owl:inverseOf rdf:resource="#WindTurbineType3or4IEC.WindRefFrameRotIEC"/>
</rdf:Description >
<rdf:Description rdf:about = "#WindTurbineType3or4IEC.WindRefFrameRotIEC" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">WindRefFrameRotIEC</rdfs:label>
	<skos:definition  xml:lang="en">Reference frame rotation model associated with this wind turbine type 3 or type 4 model.</skos:definition>
	<rdfs:domain rdf:resource="#WindTurbineType3or4IEC"/>
	<rdfs:range rdf:resource="#WindRefFrameRotIEC"/>
	<owl:inverseOf rdf:resource="#WindRefFrameRotIEC.WindTurbineType3or4IEC"/>
</rdf:Description >
<rdf:Description rdf:about="#WindTurbineType1or2Dynamics">
	<rdfs:label xml:lang="en">WindTurbineType1or2Dynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">
Parent class supporting relationships to wind turbines type 1 and type 2 and their control models.  Generator model for wind turbine of type 1 or type 2 is a standard asynchronous generator model.

	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#WindTurbineType1or2IEC">
	<rdfs:label xml:lang="en">WindTurbineType1or2IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType1or2Dynamics"/>
	<skos:definition  xml:lang="en">
Parent class supporting relationships to IEC wind turbines type 1 and type 2 including their control models.
Generator model for wind turbine of IEC type 1 or type 2 is a standard asynchronous generator model.
Reference: IEC 61400-27-1:2015, 5.5.2 and 5.5.3.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#WindTurbineType3IEC">
	<rdfs:label xml:lang="en">WindTurbineType3IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType3or4IEC"/>
	<skos:definition  xml:lang="en">Parent class supporting relationships to IEC wind turbines type 3 including their control models.</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindTurbineType3or4Dynamics">
	<rdfs:label xml:lang="en">WindTurbineType3or4Dynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant including their control models.</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#WindTurbineType3or4IEC">
	<rdfs:label xml:lang="en">WindTurbineType3or4IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType3or4Dynamics"/>
	<skos:definition  xml:lang="en">Parent class supporting relationships to IEC wind turbines type 3 and type 4 including their control models.</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#WindTurbineType4aIEC">
	<rdfs:label xml:lang="en">WindTurbineType4aIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType4IEC"/>
	<skos:definition  xml:lang="en">
Wind turbine IEC type 4A.
Reference: IEC 61400-27-1:2015, 5.5.5.2.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindTurbineType4bIEC">
	<rdfs:label xml:lang="en">WindTurbineType4bIEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType4IEC"/>
	<skos:definition  xml:lang="en">
Wind turbine IEC type 4B.
Reference: IEC 61400-27-1:2015, 5.5.5.3.
	</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#WindTurbineType4IEC">
	<rdfs:label xml:lang="en">WindTurbineType4IEC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#WindTurbineType3or4IEC"/>
	<skos:definition  xml:lang="en">Parent class supporting relationships to IEC wind turbines type 4 including their control models.</skos:definition>
	<dy:Package>Package_WindDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_LoadDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
Dynamic load models are used to represent the dynamic real and reactive load behaviour of a load from the static power flow model.  
Dynamic load models can be defined as applying either to a single load (energy consumer) or to a group of energy consumers.  
Large industrial motors or groups of similar motors can be represented by a synchronous machine model (SynchronousMachineDynamics) or an asynchronous machine model (AsynchronousMachineDynamics), which are usually represented as generators with negative active power output in the static (power flow) data.





  
	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite">
	<rdfs:label xml:lang="en">LoadComposite</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#LoadDynamics"/>
	<skos:definition  xml:lang="en">
Combined static load and induction motor load effects.
The dynamics of the motor are simplified by linearizing the induction machine equations.
	</skos:definition>
	<dy:Package>Package_LoadDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.epvs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">epvs</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Active load-voltage dependence index (static) (&lt;i&gt;Epvs&lt;/i&gt;).  Typical value = 0,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.epfs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">epfs</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Active load-frequency dependence index (static) (&lt;i&gt;Epfs&lt;/i&gt;).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.eqvs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eqvs</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Reactive load-voltage dependence index (static) (&lt;i&gt;Eqvs&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.eqfs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eqfs</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Reactive load-frequency dependence index (static) (&lt;i&gt;Eqfs&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.epvd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">epvd</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Active load-voltage dependence index (dynamic) (&lt;i&gt;Epvd&lt;/i&gt;).  Typical value = 0,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.epfd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">epfd</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Active load-frequency dependence index (dynamic) (&lt;i&gt;Epfd&lt;/i&gt;).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.eqvd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eqvd</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Reactive load-voltage dependence index (dynamic) (&lt;i&gt;Eqvd&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.eqfd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eqfd</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Reactive load-frequency dependence index (dynamic) (&lt;i&gt;Eqfd&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.lfac">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lfac</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Loading factor (&lt;i&gt;L&lt;/i&gt;&lt;i&gt;&lt;sub&gt;fac&lt;/sub&gt;&lt;/i&gt;). The ratio of initial &lt;i&gt;P&lt;/i&gt; to motor MVA base.  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.h">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Inertia constant (&lt;i&gt;H&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadComposite.pfrac">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pfrac</rdfs:label>
	<rdfs:domain rdf:resource="#LoadComposite"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of constant-power load to be represented by this motor model (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FRAC&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0,0 and &amp;lt;= 1,0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear">
	<rdfs:label xml:lang="en">LoadGenericNonLinear</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#LoadDynamics"/>
	<skos:definition  xml:lang="en">Generic non-linear dynamic (GNLD) load. This model can be used in mid-term and long-term voltage stability simulations (i.e., to study voltage collapse), as it can replace a more detailed representation of aggregate load, including induction motors, thermostatically controlled and static loads.</skos:definition>
	<dy:Package>Package_LoadDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear.genericNonLinearLoadModelType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">genericNonLinearLoadModelType</rdfs:label>
	<rdfs:domain rdf:resource="#LoadGenericNonLinear"/>
	<rdfs:range rdf:resource = "#GenericNonLinearLoadModelKind" />
	<skos:definition  xml:lang="en">Type of generic non-linear load model.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#LoadGenericNonLinear"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of lag function of active power (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear.tq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tq</rdfs:label>
	<rdfs:domain rdf:resource="#LoadGenericNonLinear"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of lag function of reactive power (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;Q&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear.ls">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ls</rdfs:label>
	<rdfs:domain rdf:resource="#LoadGenericNonLinear"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Steady state voltage index for active power (&lt;i&gt;LS&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear.lt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lt</rdfs:label>
	<rdfs:domain rdf:resource="#LoadGenericNonLinear"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Transient voltage index for active power (&lt;i&gt;LT&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear.bs">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bs</rdfs:label>
	<rdfs:domain rdf:resource="#LoadGenericNonLinear"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Steady state voltage index for reactive power (&lt;i&gt;BS&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadGenericNonLinear.bt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bt</rdfs:label>
	<rdfs:domain rdf:resource="#LoadGenericNonLinear"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Transient voltage index for reactive power (&lt;i&gt;BT&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadDynamics">
	<rdfs:label xml:lang="en">LoadDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Load whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;
A standard feature of dynamic load behaviour modelling is the ability to associate the same behaviour to multiple energy consumers by means of a single load definition.  The load model is always applied to individual bus loads (energy consumers).
	</skos:definition>
	<dy:Package>Package_LoadDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#LoadAggregate">
	<rdfs:label xml:lang="en">LoadAggregate</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#LoadDynamics"/>
	<skos:definition  xml:lang="en">
Aggregate loads are used to represent all or part of the real and reactive load from one or more loads in the static (power flow) data. This load is usually the aggregation of many individual load devices and the load model is an approximate representation of the aggregate response of the load devices to system disturbances.
Standard aggregate load model comprised of static and/or dynamic components.  A static load model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage. A dynamic load model can be used to represent the aggregate response of the motor components of the load.



	</skos:definition>
	<dy:Package>Package_LoadDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about = "#LoadMotor.LoadAggregate" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">LoadAggregate</rdfs:label>
	<skos:definition  xml:lang="en">Aggregate load to which this aggregate motor (dynamic) load belongs.</skos:definition>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource="#LoadAggregate"/>
	<owl:inverseOf rdf:resource="#LoadAggregate.LoadMotor"/>
</rdf:Description >
<rdf:Description rdf:about = "#LoadAggregate.LoadMotor" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">LoadMotor</rdfs:label>
	<skos:definition  xml:lang="en">Aggregate motor (dynamic) load associated with this aggregate load.</skos:definition>
	<rdfs:domain rdf:resource="#LoadAggregate"/>
	<rdfs:range rdf:resource="#LoadMotor"/>
	<owl:inverseOf rdf:resource="#LoadMotor.LoadAggregate"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#LoadStatic.LoadAggregate" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">LoadAggregate</rdfs:label>
	<skos:definition  xml:lang="en">Aggregate load to which this aggregate static load belongs.</skos:definition>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource="#LoadAggregate"/>
	<owl:inverseOf rdf:resource="#LoadAggregate.LoadStatic"/>
</rdf:Description >
<rdf:Description rdf:about = "#LoadAggregate.LoadStatic" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">LoadStatic</rdfs:label>
	<skos:definition  xml:lang="en">Aggregate static load associated with this aggregate load.</skos:definition>
	<rdfs:domain rdf:resource="#LoadAggregate"/>
	<rdfs:range rdf:resource="#LoadStatic"/>
	<owl:inverseOf rdf:resource="#LoadStatic.LoadAggregate"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#LoadStatic">
	<rdfs:label xml:lang="en">LoadStatic</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">General static load. This model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage.</skos:definition>
	<dy:Package>Package_LoadDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.staticLoadModelType">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">staticLoadModelType</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "#StaticLoadModelKind" />
	<skos:definition  xml:lang="en">Type of static load model.  Typical value = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kp1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp1</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">First term voltage coefficient for active power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p1&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kp2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp2</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Second term voltage coefficient for active power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p2&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kp3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp3</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Third term voltage coefficient for active power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p3&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kp4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp4</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Frequency coefficient for active power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p4&lt;/sub&gt;&lt;/i&gt;)  (not = 0 if .staticLoadModelType = zIP2).  Used only when .staticLoadModelType = zIP2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.ep1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ep1</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">First term voltage exponent for active power (&lt;i&gt;Ep1&lt;/i&gt;).  Used only when .staticLoadModelType = exponential.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.ep2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ep2</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Second term voltage exponent for active power (&lt;i&gt;Ep2&lt;/i&gt;).  Used only when .staticLoadModelType = exponential.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.ep3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ep3</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Third term voltage exponent for active power (&lt;i&gt;Ep3&lt;/i&gt;).  Used only when .staticLoadModelType = exponential.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kpf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpf</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Frequency deviation coefficient for active power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;pf&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kq1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kq1</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">First term voltage coefficient for reactive power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;q1&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kq2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kq2</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Second term voltage coefficient for reactive power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;q2&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kq3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kq3</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Third term voltage coefficient for reactive power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;q3&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kq4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kq4</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Frequency coefficient for reactive power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;q4&lt;/sub&gt;&lt;/i&gt;)  (not = 0 when .staticLoadModelType = zIP2).  Used only when .staticLoadModelType - zIP2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.eq1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eq1</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">First term voltage exponent for reactive power (&lt;i&gt;Eq1&lt;/i&gt;).  Used only when .staticLoadModelType = exponential.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.eq2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eq2</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Second term voltage exponent for reactive power (&lt;i&gt;Eq2&lt;/i&gt;).  Used only when .staticLoadModelType = exponential.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.eq3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eq3</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Third term voltage exponent for reactive power (&lt;i&gt;Eq3&lt;/i&gt;).  Used only when .staticLoadModelType = exponential.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadStatic.kqf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kqf</rdfs:label>
	<rdfs:domain rdf:resource="#LoadStatic"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty" />
	<skos:definition  xml:lang="en">Frequency deviation coefficient for reactive power (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;qf&lt;/sub&gt;&lt;/i&gt;).  Not used when .staticLoadModelType = constantZ.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor">
	<rdfs:label xml:lang="en">LoadMotor</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#IdentifiedObject"/>
	<skos:definition  xml:lang="en">
Aggregate induction motor load. This model is used to represent a fraction of an ordinary load as &quot;induction motor load&quot;.  It allows a load that is treated as an ordinary constant power in power flow analysis to be represented by an induction motor in dynamic simulation. This model is intended for representation of aggregations of many motors dispersed through a load represented at a high voltage bus but where there is no information on the characteristics of individual motors.
Either a &quot;one-cage&quot; or &quot;two-cage&quot; model of the induction machine can be modelled. Magnetic saturation is not modelled.
This model treats a fraction of the constant power part of a load as a motor. During initialisation, the initial power drawn by the motor is set equal to &lt;i&gt;Pfrac&lt;/i&gt; times the constant &lt;i&gt;P&lt;/i&gt; part of the static load.  The remainder of the load is left as a static load.
The reactive power demand of the motor is calculated during initialisation as a function of voltage at the load bus. This reactive power demand can be less than or greater than the constant &lt;i&gt;Q&lt;/i&gt; component of the load.  If the motor&apos;s reactive demand is greater than the constant &lt;i&gt;Q&lt;/i&gt; component of the load, the model inserts a shunt capacitor at the terminal of the motor to bring its reactive demand down to equal the constant &lt;i&gt;Q&lt;/i&gt; reactive load.  
If an induction motor load model and a static load model are both present for a load, the motor &lt;i&gt;Pfrac&lt;/i&gt; is assumed to be subtracted from the power flow constant &lt;i&gt;P&lt;/i&gt; load before the static load model is applied.  The remainder of the load, if any, is then represented by the static load model.
	</skos:definition>
	<dy:Package>Package_LoadDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.pfrac">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pfrac</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of constant-power load to be represented by this motor model (&lt;i&gt;Pfrac&lt;/i&gt;) (&amp;gt;= 0,0 and &amp;lt;= 1,0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.lfac">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lfac</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Loading factor (&lt;i&gt;Lfac&lt;/i&gt;). The ratio of initial &lt;i&gt;P&lt;/i&gt; to motor MVA base.  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.ls">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ls</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Synchronous reactance (&lt;i&gt;Ls&lt;/i&gt;).  Typical value = 3,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.lp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lp</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Transient reactance (&lt;i&gt;Lp&lt;/i&gt;).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.lpp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lpp</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Subtransient reactance (&lt;i&gt;Lpp&lt;/i&gt;).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.ra">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ra</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stator resistance (&lt;i&gt;Ra&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.tpo">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpo</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Transient rotor time constant (&lt;i&gt;Tpo&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.tppo">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tppo</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Subtransient rotor time constant (&lt;i&gt;Tppo&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.h">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Inertia constant (&lt;i&gt;H&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.d">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">d</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Damping factor (&lt;i&gt;D&lt;/i&gt;).  Unit = delta &lt;i&gt;P&lt;/i&gt;/delta speed.  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.vt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vt</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage threshold for tripping (&lt;i&gt;Vt&lt;/i&gt;).  Typical value = 0,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.tv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tv</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage trip pickup time (&lt;i&gt;Tv&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#LoadMotor.tbkr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tbkr</rdfs:label>
	<rdfs:domain rdf:resource="#LoadMotor"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Circuit breaker operating time (&lt;i&gt;Tbkr&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_HVDCDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">High voltage direct current (HVDC) models.</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#CSCDynamics">
	<rdfs:label xml:lang="en">CSCDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#HVDCDynamics"/>
	<skos:definition  xml:lang="en">CSC function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_HVDCDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#HVDCDynamics">
	<rdfs:label xml:lang="en">HVDCDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">HVDC whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_HVDCDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#VSCDynamics">
	<rdfs:label xml:lang="en">VSCDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#HVDCDynamics"/>
	<skos:definition  xml:lang="en">VSC function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_HVDCDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_StaticVarCompensatorDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">Static var compensator (SVC) models.</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#StaticVarCompensatorDynamics">
	<rdfs:label xml:lang="en">StaticVarCompensatorDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Static var compensator whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_StaticVarCompensatorDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
</rdf:RDF>
